Program Version,EnergyPlus, Version 9.6.0-4b123cf80f, YMD=2022.03.25 18:57
! <Version>, Version ID
 Version, 9.6
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  18.30,  11.20,   6.80,   8.10,  10.30,  12.50,  19.20,  23.80,  27.90,  27.50,  26.30,  23.40
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Red Bluff Municipal Arpt CA USA TMY3 WMO#=725910,40.15,-122.25,-8.00,106.00,100058,1.1893
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,17.94,21.10,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,-Hospital-ASHRAE 169-2013-3B created: 2022-03-25 18:08:48 -0600,270.000,City,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,55,687,57
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT ZN,0.0,0.00,0.00,0.00,-24.23,35.84,-1.22,1,1,1,-53.34,0.00,-9.80E-015,70.10,-2.44,0.00,2.44,9120.27,TARP,TARP,3739.35,0.00,0.00,0.00,19,0,0,Yes
 Zone Information, CORRIDOR_FLR_1 ZN,0.0,0.00,0.00,0.00,-26.67,34.29,2.13,1,1,1,-53.34,-5.32E-015,28.96,39.62,0.00,4.27,4.27,2428.80,TARP,TARP,569.03,91.07,83.26,0.00,9,4,0,Yes
 Zone Information, CORRIDOR_FLR_2 ZN,0.0,0.00,0.00,0.00,-26.67,34.29,6.40,1,1,1,-53.34,-5.32E-015,28.96,39.62,4.27,8.54,4.27,2428.80,TARP,TARP,569.03,91.07,91.07,0.00,12,0,0,Yes
 Zone Information, CORRIDOR_FLR_5 ZN,0.0,0.00,0.00,0.00,-34.06,19.94,19.21,1,1,1,-53.34,-1.68E-015,9.14,39.62,17.07,21.34,4.27,2141.31,TARP,TARP,501.68,273.21,273.21,0.00,19,0,0,Yes
 Zone Information, CORRIDOR_NW_FLR_3 ZN,0.0,0.00,0.00,0.00,-40.09,27.79,10.67,1,1,1,-53.34,-10.67,4.57,65.53,8.54,12.80,4.27,2418.88,TARP,TARP,566.71,409.81,409.81,0.00,25,0,0,Yes
 Zone Information, CORRIDOR_NW_FLR_4 ZN,0.0,0.00,0.00,0.00,-40.58,27.55,14.94,1,1,1,-53.34,-10.67,4.57,65.53,12.80,17.07,4.27,2418.88,TARP,TARP,566.71,409.81,409.81,0.00,22,0,0,Yes
 Zone Information, CORRIDOR_SE_FLR_3 ZN,0.0,0.00,0.00,0.00,-13.12,42.36,10.67,1,1,1,-42.67,-5.32E-015,4.57,65.53,8.54,12.80,4.27,2418.88,TARP,TARP,566.71,372.08,372.08,0.00,24,0,0,Yes
 Zone Information, CORRIDOR_SE_FLR_4 ZN,0.0,0.00,0.00,0.00,-13.09,42.13,14.94,1,1,1,-42.67,-5.32E-015,4.57,65.53,12.80,17.07,4.27,2418.88,TARP,TARP,566.71,372.08,372.08,0.00,25,0,0,Yes
 Zone Information, DINING_FLR_5 ZN,0.0,0.00,0.00,0.00,-11.74,54.87,19.21,1,1,1,-22.86,-7.28E-015,39.62,70.10,17.07,21.34,4.27,2974.04,TARP,TARP,696.77,227.67,191.91,35.76,13,1,0,Yes
 Zone Information, ER_EXAM1_MULT4_FLR_1 ZN,0.0,0.00,0.00,0.00,-2.29,42.67,2.13,1,4,1,-4.57,-7.28E-015,39.62,45.72,0.00,4.27,4.27,118.96,TARP,TARP,27.87,26.02,24.07,0.00,6,1,0,Yes
 Zone Information, ER_EXAM3_MULT4_FLR_1 ZN,0.0,0.00,0.00,0.00,-6.86,67.06,2.13,1,4,1,-9.14,-4.57,64.01,70.10,0.00,4.27,4.27,118.96,TARP,TARP,27.87,19.51,17.56,0.00,6,1,0,Yes
 Zone Information, ER_NURSESTN_LOBBY_FLR_1 ZN,0.0,0.00,0.00,0.00,-26.60,56.92,2.13,1,1,1,-48.77,-4.57,39.62,70.10,0.00,4.27,4.27,5273.96,TARP,TARP,1235.61,305.73,275.31,30.42,18,1,0,Yes
 Zone Information, ER_TRAUMA1_FLR_1 ZN,0.0,0.00,0.00,0.00,-2.29,67.06,2.13,1,1,1,-4.57,-1.18E-014,64.01,70.10,0.00,4.27,4.27,118.96,TARP,TARP,27.87,45.53,41.63,0.00,6,2,0,Yes
 Zone Information, ER_TRAUMA2_FLR_1 ZN,0.0,0.00,0.00,0.00,-51.05,67.06,2.13,1,1,1,-53.34,-48.77,64.01,70.10,0.00,4.27,4.27,118.96,TARP,TARP,27.87,45.53,41.63,0.00,6,2,0,Yes
 Zone Information, ER_TRIAGE_MULT4_FLR_1 ZN,0.0,0.00,0.00,0.00,-51.05,42.67,2.13,1,4,1,-53.34,-48.77,39.62,45.72,0.00,4.27,4.27,118.96,TARP,TARP,27.87,26.02,24.07,0.00,6,1,0,Yes
 Zone Information, ICU_FLR_2 ZN,0.0,0.00,0.00,0.00,-9.14,14.21,6.40,1,1,1,-21.34,0.00,-3.92E-015,28.96,4.27,8.54,4.27,2637.66,TARP,TARP,617.96,214.68,189.65,25.03,16,1,0,Yes
 Zone Information, ICU_NURSESTN_LOBBY_FLR_2 ZN,0.0,0.00,0.00,0.00,-34.59,16.42,6.40,1,1,1,-48.77,-21.34,4.57,28.96,4.27,8.54,4.27,2854.50,TARP,TARP,668.77,175.61,175.61,0.00,11,0,0,Yes
 Zone Information, IC_PATROOM1_MULT5_FLR_2 ZN,0.0,0.00,0.00,0.00,-51.05,26.67,6.40,1,5,1,-53.34,-48.77,24.38,28.96,4.27,8.54,4.27,89.22,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, IC_PATROOM2_FLR_2 ZN,0.0,0.00,0.00,0.00,-51.05,3.05,6.40,1,1,1,-53.34,-48.77,-9.80E-015,6.10,4.27,8.54,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.44,7,2,0,Yes
 Zone Information, IC_PATROOM3_MULT6_FLR_2 ZN,0.0,0.00,0.00,0.00,-46.48,2.29,6.40,1,6,1,-48.77,-44.20,-8.96E-015,4.57,4.27,8.54,4.27,89.22,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, KITCHEN_FLR_5 ZN,0.0,0.00,0.00,0.00,-38.10,54.86,19.21,1,1,1,-53.34,-22.86,39.62,70.10,17.07,21.34,4.27,3965.38,TARP,TARP,929.03,260.20,260.20,0.00,13,0,0,Yes
 Zone Information, LAB_FLR_3 ZN,0.0,0.00,0.00,0.00,-20.39,16.93,10.67,1,1,1,-33.53,-10.67,9.14,28.96,8.54,12.80,4.27,1130.13,TARP,TARP,264.77,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, LAB_FLR_4 ZN,0.0,0.00,0.00,0.00,-20.01,17.13,14.94,1,1,1,-33.53,-10.67,9.14,28.96,12.80,17.07,4.27,1130.13,TARP,TARP,264.77,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, LOBBY_RECORDS_FLR_1 ZN,0.0,0.00,0.00,0.00,-21.30,14.26,2.13,1,1,1,-53.34,0.00,-9.80E-015,28.96,0.00,4.27,4.27,6294.93,TARP,TARP,1474.81,461.85,382.03,62.63,18,7,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_3 ZN,0.0,0.00,0.00,0.00,-25.67,31.73,10.67,1,1,1,-42.67,-10.67,9.14,60.96,8.54,12.80,4.27,3866.25,TARP,TARP,905.80,0.00,0.00,0.00,15,0,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_4 ZN,0.0,0.00,0.00,0.00,-24.58,31.97,14.94,1,1,1,-42.67,-10.67,9.14,60.96,12.80,17.07,4.27,3866.25,TARP,TARP,905.80,0.00,0.00,0.00,14,0,0,Yes
 Zone Information, NURSESTN_LOBBY_FLR_5 ZN,0.0,0.00,0.00,0.00,-20.14,27.22,19.21,1,1,1,-42.67,-2.80E-015,15.24,39.62,17.07,21.34,4.27,4441.23,TARP,TARP,1040.51,104.08,104.08,0.00,10,0,0,Yes
 Zone Information, OFFICE1_FLR_5 ZN,0.0,0.00,0.00,0.00,-3.81,4.57,19.21,1,1,1,-7.62,0.00,-1.40E-015,9.14,17.07,21.34,4.27,297.48,TARP,TARP,69.70,71.56,53.58,17.98,9,2,0,Yes
 Zone Information, OFFICE1_MULT4_FLR_1 ZN,0.0,0.00,0.00,0.00,-2.29,7.62,2.13,1,5,1,-4.57,-1.12E-015,6.10,9.14,0.00,4.27,4.27,59.48,TARP,TARP,13.94,13.01,10.05,2.96,6,1,0,Yes
 Zone Information, OFFICE2_MULT5_FLR_5 ZN,0.0,0.00,0.00,0.00,-11.43,4.57,19.21,1,5,1,-15.24,-7.62,-2.80E-015,9.14,17.07,21.34,4.27,297.33,TARP,TARP,69.66,32.52,24.34,8.17,9,1,0,Yes
 Zone Information, OFFICE3_FLR_5 ZN,0.0,0.00,0.00,0.00,-49.53,4.57,19.21,1,1,1,-53.34,-45.72,-9.80E-015,9.14,17.07,21.34,4.27,297.40,TARP,TARP,69.68,71.55,53.57,17.98,10,2,0,Yes
 Zone Information, OFFICE4_MULT6_FLR_5 ZN,0.0,0.00,0.00,0.00,-51.05,10.67,19.21,1,6,1,-53.34,-48.77,9.14,12.19,17.07,21.34,4.27,59.48,TARP,TARP,13.94,13.01,10.05,2.96,6,1,0,Yes
 Zone Information, OR1_FLR_2 ZN,0.0,0.00,0.00,0.00,-50.29,65.53,6.40,1,1,1,-53.34,-47.24,60.96,70.10,4.27,8.54,4.27,237.92,TARP,TARP,55.74,65.05,65.05,0.00,12,0,0,Yes
 Zone Information, OR2_MULT5_FLR_2 ZN,0.0,0.00,0.00,0.00,-44.20,65.53,6.40,1,5,1,-47.24,-41.15,60.96,70.10,4.27,8.54,4.27,237.92,TARP,TARP,55.74,26.02,26.02,0.00,9,0,0,Yes
 Zone Information, OR3_FLR_2 ZN,0.0,0.00,0.00,0.00,-50.29,44.20,6.40,1,1,1,-53.34,-47.24,39.62,48.77,4.27,8.54,4.27,237.92,TARP,TARP,55.74,39.03,39.03,0.00,10,0,0,Yes
 Zone Information, OR4_FLR_2 ZN,0.0,0.00,0.00,0.00,-35.05,44.20,6.40,1,1,1,-47.24,-22.86,39.62,48.77,4.27,8.54,4.27,951.69,TARP,TARP,222.97,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, OR_NURSESTN_LOBBY_FLR_2 ZN,0.0,0.00,0.00,0.00,-20.88,54.94,6.40,1,1,1,-53.34,-7.28E-015,39.62,70.10,4.27,8.54,4.27,4322.26,TARP,TARP,1012.64,357.77,322.01,35.76,28,1,0,Yes
 Zone Information, PATROOM1_MULT10_FLR_3 ZN,0.0,0.00,0.00,0.00,-2.29,41.91,10.67,1,10,1,-4.57,-7.28E-015,39.62,44.20,8.54,12.80,4.27,89.22,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM1_MULT10_FLR_4 ZN,0.0,0.00,0.00,0.00,-2.29,41.91,14.94,1,10,1,-4.57,-7.28E-015,39.62,44.20,12.80,17.07,4.27,89.22,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM2_FLR_3 ZN,0.0,0.00,0.00,0.00,-2.29,66.29,10.67,1,1,1,-4.57,-1.15E-014,62.48,70.10,8.54,12.80,4.27,148.70,TARP,TARP,34.84,52.04,38.96,13.08,7,2,0,Yes
 Zone Information, PATROOM2_FLR_4 ZN,0.0,0.00,0.00,0.00,-2.29,66.29,14.94,1,1,1,-4.57,-1.15E-014,62.48,70.10,12.80,17.07,4.27,148.70,TARP,TARP,34.84,52.04,38.96,13.08,7,2,0,Yes
 Zone Information, PATROOM3_MULT10_FLR_3 ZN,0.0,0.00,0.00,0.00,-6.78,67.82,10.67,1,10,1,-8.99,-4.57,65.53,70.10,8.54,12.80,4.27,86.25,TARP,TARP,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM3_MULT10_FLR_4 ZN,0.0,0.00,0.00,0.00,-6.78,67.82,14.94,1,10,1,-8.99,-4.57,65.53,70.10,12.80,17.07,4.27,86.25,TARP,TARP,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM4_FLR_3 ZN,0.0,0.00,0.00,0.00,-51.05,66.29,10.67,1,1,1,-53.34,-48.77,62.48,70.10,8.54,12.80,4.27,148.70,TARP,TARP,34.84,52.04,38.96,13.08,7,2,0,Yes
 Zone Information, PATROOM4_FLR_4 ZN,0.0,0.00,0.00,0.00,-51.05,66.29,14.94,1,1,1,-53.34,-48.77,62.48,70.10,12.80,17.07,4.27,148.70,TARP,TARP,34.84,52.04,38.96,13.08,7,2,0,Yes
 Zone Information, PATROOM5_MULT10_FLR_3 ZN,0.0,0.00,0.00,0.00,-51.05,41.91,10.67,1,10,1,-53.34,-48.77,39.62,44.20,8.54,12.80,4.27,89.22,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM5_MULT10_FLR_4 ZN,0.0,0.00,0.00,0.00,-51.05,41.91,14.94,1,10,1,-53.34,-48.77,39.62,44.20,12.80,17.07,4.27,89.22,TARP,TARP,20.90,19.51,14.61,4.91,6,1,0,Yes
 Zone Information, PATROOM6_FLR_3 ZN,0.0,0.00,0.00,0.00,-2.29,3.05,10.67,1,1,1,-4.57,0.00,-8.40E-016,6.10,8.54,12.80,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.44,7,2,0,Yes
 Zone Information, PATROOM6_FLR_4 ZN,0.0,0.00,0.00,0.00,-2.29,3.05,14.94,1,1,1,-4.57,0.00,-8.40E-016,6.10,12.80,17.07,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.44,7,2,0,Yes
 Zone Information, PATROOM7_MULT10_FLR_3 ZN,0.0,0.00,0.00,0.00,-6.78,2.29,10.67,1,10,1,-8.99,-4.57,-1.65E-015,4.57,8.54,12.80,4.27,86.25,TARP,TARP,20.21,18.87,14.13,4.74,6,1,0,Yes
 Zone Information, PATROOM7_MULT10_FLR_4 ZN,0.0,0.00,0.00,0.00,-6.78,2.29,14.94,1,10,1,-8.99,-4.57,-1.65E-015,4.57,12.80,17.07,4.27,86.25,TARP,TARP,20.21,18.87,14.13,4.74,7,1,0,Yes
 Zone Information, PATROOM8_FLR_3 ZN,0.0,0.00,0.00,0.00,-51.05,3.05,10.67,1,1,1,-53.34,-48.77,-9.80E-015,6.10,8.54,12.80,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.44,7,2,0,Yes
 Zone Information, PATROOM8_FLR_4 ZN,0.0,0.00,0.00,0.00,-51.05,3.05,14.94,1,1,1,-53.34,-48.77,-9.80E-015,6.10,12.80,17.07,4.27,118.96,TARP,TARP,27.87,45.53,34.09,11.44,7,2,0,Yes
 Zone Information, PHYSTHERAPY_FLR_3 ZN,0.0,0.00,0.00,0.00,-30.81,49.36,10.67,1,1,1,-42.67,-19.81,39.62,60.96,8.54,12.80,4.27,2081.82,TARP,TARP,487.74,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, RADIOLOGY_FLR_4 ZN,0.0,0.00,0.00,0.00,-31.24,50.29,14.94,1,1,1,-42.67,-19.81,39.62,60.96,12.80,17.07,4.27,2081.82,TARP,TARP,487.74,0.00,0.00,0.00,7,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BASEMENT ZN,3739.35,100.6,37.161,2.691E-002,9.688,8.073,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_1 ZN,569.03,6.1,92.903,1.076E-002,9.580,0.000,0.000,0.000,0.000,0.000,9.580,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_2 ZN,569.03,6.1,92.903,1.076E-002,9.580,0.000,0.000,0.000,0.000,0.000,9.580,No
 Zone Internal Gains Nominal, CORRIDOR_FLR_5 ZN,501.68,5.4,92.903,1.076E-002,9.580,0.000,0.000,0.000,0.000,0.000,9.580,No
 Zone Internal Gains Nominal, CORRIDOR_NW_FLR_3 ZN,566.71,6.1,92.903,1.076E-002,9.580,0.000,0.000,0.000,0.000,0.000,9.580,No
 Zone Internal Gains Nominal, CORRIDOR_NW_FLR_4 ZN,566.71,6.1,92.903,1.076E-002,9.580,0.000,0.000,0.000,0.000,0.000,9.580,No
 Zone Internal Gains Nominal, CORRIDOR_SE_FLR_3 ZN,566.71,6.1,92.903,1.076E-002,9.580,0.000,0.000,0.000,0.000,0.000,9.580,No
 Zone Internal Gains Nominal, CORRIDOR_SE_FLR_4 ZN,566.71,6.1,92.903,1.076E-002,9.580,0.000,0.000,0.000,0.000,0.000,9.580,No
 Zone Internal Gains Nominal, DINING_FLR_5 ZN,696.77,75.0,9.290,0.108,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1 ZN,27.87,6.0,4.645,0.215,24.326,16.146,0.000,0.000,0.000,0.000,40.472,No
 Zone Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1 ZN,27.87,6.0,4.645,0.215,24.326,16.146,0.000,0.000,0.000,0.000,40.472,No
 Zone Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1 ZN,1235.61,17.7,69.695,1.435E-002,9.365,14.639,0.000,0.000,0.000,0.000,24.004,No
 Zone Internal Gains Nominal, ER_TRAUMA1_FLR_1 ZN,27.87,6.0,4.645,0.215,24.326,43.056,0.000,0.000,0.000,0.000,67.382,No
 Zone Internal Gains Nominal, ER_TRAUMA2_FLR_1 ZN,27.87,6.0,4.645,0.215,24.326,43.056,0.000,0.000,0.000,0.000,67.382,No
 Zone Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1 ZN,27.87,6.0,4.645,0.215,24.326,21.528,0.000,0.000,0.000,0.000,45.854,No
 Zone Internal Gains Nominal, ICU_FLR_2 ZN,617.96,33.3,18.581,5.382E-002,12.378,32.292,0.000,0.000,0.000,0.000,44.670,No
 Zone Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2 ZN,668.77,9.6,69.695,1.435E-002,9.365,21.528,0.000,0.000,0.000,0.000,30.892,No
 Zone Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2 ZN,20.90,1.1,18.581,5.382E-002,6.674,32.292,0.000,0.000,0.000,0.000,38.965,No
 Zone Internal Gains Nominal, IC_PATROOM2_FLR_2 ZN,27.87,1.5,18.581,5.382E-002,6.674,32.292,0.000,0.000,0.000,0.000,38.965,No
 Zone Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2 ZN,20.90,1.1,18.581,5.382E-002,6.674,32.292,0.000,0.000,0.000,0.000,38.965,No
 Zone Internal Gains Nominal, KITCHEN_FLR_5 ZN,929.03,50.0,18.581,5.382E-002,10.656,83.215,161.389,0.000,0.000,0.000,255.260,No
 Zone Internal Gains Nominal, LAB_FLR_3 ZN,264.77,14.3,18.581,5.382E-002,19.483,43.056,0.000,0.000,0.000,0.000,62.538,No
 Zone Internal Gains Nominal, LAB_FLR_4 ZN,264.77,14.3,18.581,5.382E-002,19.483,43.056,0.000,0.000,0.000,0.000,62.538,No
 Zone Internal Gains Nominal, LOBBY_RECORDS_FLR_1 ZN,1474.81,21.2,69.695,1.435E-002,9.688,1.076,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_3 ZN,905.80,13.0,69.695,1.435E-002,9.365,11.194,0.000,0.000,0.000,0.000,20.559,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_4 ZN,905.80,13.0,69.695,1.435E-002,9.365,11.194,0.000,0.000,0.000,0.000,20.559,No
 Zone Internal Gains Nominal, NURSESTN_LOBBY_FLR_5 ZN,1040.51,14.9,69.695,1.435E-002,9.365,11.194,0.000,0.000,0.000,0.000,20.559,No
 Zone Internal Gains Nominal, OFFICE1_FLR_5 ZN,69.70,5.3,13.272,7.535E-002,9.688,10.764,0.000,0.000,0.000,0.000,20.451,No
 Zone Internal Gains Nominal, OFFICE1_MULT4_FLR_1 ZN,13.94,1.1,13.272,7.535E-002,9.688,10.764,0.000,0.000,0.000,0.000,20.451,No
 Zone Internal Gains Nominal, OFFICE2_MULT5_FLR_5 ZN,69.66,5.2,13.272,7.535E-002,9.688,10.764,0.000,0.000,0.000,0.000,20.451,No
 Zone Internal Gains Nominal, OFFICE3_FLR_5 ZN,69.68,5.3,13.272,7.535E-002,9.688,10.764,0.000,0.000,0.000,0.000,20.451,No
 Zone Internal Gains Nominal, OFFICE4_MULT6_FLR_5 ZN,13.94,1.1,13.272,7.535E-002,9.688,10.764,0.000,0.000,0.000,0.000,20.451,No
 Zone Internal Gains Nominal, OR1_FLR_2 ZN,55.74,3.0,18.581,5.382E-002,20.344,43.056,0.000,0.000,0.000,0.000,63.399,No
 Zone Internal Gains Nominal, OR2_MULT5_FLR_2 ZN,55.74,3.0,18.581,5.382E-002,20.344,43.056,0.000,0.000,0.000,0.000,63.399,No
 Zone Internal Gains Nominal, OR3_FLR_2 ZN,55.74,3.0,18.581,5.382E-002,20.344,43.056,0.000,0.000,0.000,0.000,63.399,No
 Zone Internal Gains Nominal, OR4_FLR_2 ZN,222.97,12.0,18.581,5.382E-002,20.344,43.056,0.000,0.000,0.000,0.000,63.399,No
 Zone Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2 ZN,1012.64,14.5,69.695,1.435E-002,9.365,11.194,0.000,0.000,0.000,0.000,20.559,No
 Zone Internal Gains Nominal, PATROOM1_MULT10_FLR_3 ZN,20.90,1.1,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM1_MULT10_FLR_4 ZN,20.90,1.1,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM2_FLR_3 ZN,34.84,1.9,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM2_FLR_4 ZN,34.84,1.9,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM3_MULT10_FLR_3 ZN,20.21,1.1,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM3_MULT10_FLR_4 ZN,20.21,1.1,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM4_FLR_3 ZN,34.84,1.9,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM4_FLR_4 ZN,34.84,1.9,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM5_MULT10_FLR_3 ZN,20.90,1.1,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM5_MULT10_FLR_4 ZN,20.90,1.1,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM6_FLR_3 ZN,27.87,1.5,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM6_FLR_4 ZN,27.87,1.5,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM7_MULT10_FLR_3 ZN,20.21,1.1,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM7_MULT10_FLR_4 ZN,20.21,1.1,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM8_FLR_3 ZN,27.87,1.5,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PATROOM8_FLR_4 ZN,27.87,1.5,18.581,5.382E-002,6.674,21.528,0.000,0.000,0.000,0.000,28.201,No
 Zone Internal Gains Nominal, PHYSTHERAPY_FLR_3 ZN,487.74,26.2,18.581,5.382E-002,9.795,16.146,0.000,0.000,0.000,0.000,25.941,No
 Zone Internal Gains Nominal, RADIOLOGY_FLR_4 ZN,487.74,26.2,18.581,5.382E-002,14.208,107.639,0.000,0.000,0.000,0.000,121.847,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, BASEMENT ZN HOSPITAL BASEMENT PEOPLE,HOSPITAL BLDG_OCC_SCH,BASEMENT ZN,3739.35,100.6,100.6,2.691E-002,37.161,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,101
 People Internal Gains Nominal, CORRIDOR_FLR_1 ZN HOSPITAL CORRIDOR PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,CORRIDOR_FLR_1 ZN,569.03,6.1,6.1,1.076E-002,92.903,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, CORRIDOR_FLR_2 ZN HOSPITAL CORRIDOR PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,CORRIDOR_FLR_2 ZN,569.03,6.1,6.1,1.076E-002,92.903,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, CORRIDOR_FLR_5 ZN HOSPITAL CORRIDOR PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,CORRIDOR_FLR_5 ZN,501.68,5.4,5.4,1.076E-002,92.903,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,5
 People Internal Gains Nominal, CORRIDOR_NW_FLR_3 ZN HOSPITAL CORRIDOR PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,CORRIDOR_NW_FLR_3 ZN,566.71,6.1,6.1,1.076E-002,92.903,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, CORRIDOR_NW_FLR_4 ZN HOSPITAL CORRIDOR PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,CORRIDOR_NW_FLR_4 ZN,566.71,6.1,6.1,1.076E-002,92.903,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, CORRIDOR_SE_FLR_3 ZN HOSPITAL CORRIDOR PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,CORRIDOR_SE_FLR_3 ZN,566.71,6.1,6.1,1.076E-002,92.903,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, CORRIDOR_SE_FLR_4 ZN HOSPITAL CORRIDOR PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,CORRIDOR_SE_FLR_4 ZN,566.71,6.1,6.1,1.076E-002,92.903,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, DINING_FLR_5 ZN HOSPITAL DINING PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,DINING_FLR_5 ZN,696.77,75.0,75.0,0.108,9.290,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,75
 People Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1 ZN HOSPITAL ER_EXAM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,ER_EXAM1_MULT4_FLR_1 ZN,27.87,6.0,6.0,0.215,4.645,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1 ZN HOSPITAL ER_EXAM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,ER_EXAM3_MULT4_FLR_1 ZN,27.87,6.0,6.0,0.215,4.645,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1 ZN HOSPITAL ER_NURSESTN PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,ER_NURSESTN_LOBBY_FLR_1 ZN,1235.61,17.7,17.7,1.435E-002,69.695,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,18
 People Internal Gains Nominal, ER_TRAUMA1_FLR_1 ZN HOSPITAL ER_TRAUMA PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,ER_TRAUMA1_FLR_1 ZN,27.87,6.0,6.0,0.215,4.645,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, ER_TRAUMA2_FLR_1 ZN HOSPITAL ER_TRAUMA PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,ER_TRAUMA2_FLR_1 ZN,27.87,6.0,6.0,0.215,4.645,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1 ZN HOSPITAL ER_TRIAGE PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,ER_TRIAGE_MULT4_FLR_1 ZN,27.87,6.0,6.0,0.215,4.645,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2 ZN HOSPITAL ICU_NURSESTN PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,ICU_NURSESTN_LOBBY_FLR_2 ZN,668.77,9.6,9.6,1.435E-002,69.695,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,10
 People Internal Gains Nominal, ICU_FLR_2 ZN HOSPITAL ICU_OPEN PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,ICU_FLR_2 ZN,617.96,33.3,33.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,33
 People Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2 ZN HOSPITAL ICU_PATRM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,IC_PATROOM1_MULT5_FLR_2 ZN,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, IC_PATROOM2_FLR_2 ZN HOSPITAL ICU_PATRM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,IC_PATROOM2_FLR_2 ZN,27.87,1.5,1.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2 ZN HOSPITAL ICU_PATRM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,IC_PATROOM3_MULT6_FLR_2 ZN,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, KITCHEN_FLR_5 ZN HOSPITAL KITCHEN PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,KITCHEN_FLR_5 ZN,929.03,50.0,50.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,50
 People Internal Gains Nominal, LAB_FLR_3 ZN HOSPITAL LAB PEOPLE,HOSPITAL BLDG_OCC_SCH,LAB_FLR_3 ZN,264.77,14.3,14.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,14
 People Internal Gains Nominal, LAB_FLR_4 ZN HOSPITAL LAB PEOPLE,HOSPITAL BLDG_OCC_SCH,LAB_FLR_4 ZN,264.77,14.3,14.3,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,14
 People Internal Gains Nominal, LOBBY_RECORDS_FLR_1 ZN HOSPITAL LOBBY PEOPLE,HOSPITAL BLDG_OCC_SCH,LOBBY_RECORDS_FLR_1 ZN,1474.81,21.2,21.2,1.435E-002,69.695,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,21
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_3 ZN HOSPITAL NURSESTN PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,NURSESTN_LOBBY_FLR_3 ZN,905.80,13.0,13.0,1.435E-002,69.695,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,13
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_4 ZN HOSPITAL NURSESTN PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,NURSESTN_LOBBY_FLR_4 ZN,905.80,13.0,13.0,1.435E-002,69.695,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,13
 People Internal Gains Nominal, NURSESTN_LOBBY_FLR_5 ZN HOSPITAL NURSESTN PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,NURSESTN_LOBBY_FLR_5 ZN,1040.51,14.9,14.9,1.435E-002,69.695,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,15
 People Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2 ZN HOSPITAL NURSESTN PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,OR_NURSESTN_LOBBY_FLR_2 ZN,1012.64,14.5,14.5,1.435E-002,69.695,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,15
 People Internal Gains Nominal, OFFICE1_FLR_5 ZN HOSPITAL OFFICE PEOPLE,HOSPITAL BLDG_OCC_SCH,OFFICE1_FLR_5 ZN,69.70,5.3,5.3,7.535E-002,13.272,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,5
 People Internal Gains Nominal, OFFICE1_MULT4_FLR_1 ZN HOSPITAL OFFICE PEOPLE,HOSPITAL BLDG_OCC_SCH,OFFICE1_MULT4_FLR_1 ZN,13.94,1.1,1.1,7.535E-002,13.272,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE2_MULT5_FLR_5 ZN HOSPITAL OFFICE PEOPLE,HOSPITAL BLDG_OCC_SCH,OFFICE2_MULT5_FLR_5 ZN,69.66,5.2,5.2,7.535E-002,13.272,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,5
 People Internal Gains Nominal, OFFICE3_FLR_5 ZN HOSPITAL OFFICE PEOPLE,HOSPITAL BLDG_OCC_SCH,OFFICE3_FLR_5 ZN,69.68,5.3,5.3,7.535E-002,13.272,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,5
 People Internal Gains Nominal, OFFICE4_MULT6_FLR_5 ZN HOSPITAL OFFICE PEOPLE,HOSPITAL BLDG_OCC_SCH,OFFICE4_MULT6_FLR_5 ZN,13.94,1.1,1.1,7.535E-002,13.272,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, OR1_FLR_2 ZN HOSPITAL OR PEOPLE,HOSPITAL BLDG_OCC_SCH,OR1_FLR_2 ZN,55.74,3.0,3.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,3
 People Internal Gains Nominal, OR2_MULT5_FLR_2 ZN HOSPITAL OR PEOPLE,HOSPITAL BLDG_OCC_SCH,OR2_MULT5_FLR_2 ZN,55.74,3.0,3.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,3
 People Internal Gains Nominal, OR3_FLR_2 ZN HOSPITAL OR PEOPLE,HOSPITAL BLDG_OCC_SCH,OR3_FLR_2 ZN,55.74,3.0,3.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,3
 People Internal Gains Nominal, OR4_FLR_2 ZN HOSPITAL OR PEOPLE,HOSPITAL BLDG_OCC_SCH,OR4_FLR_2 ZN,222.97,12.0,12.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,12
 People Internal Gains Nominal, PATROOM1_MULT10_FLR_3 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM1_MULT10_FLR_3 ZN,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, PATROOM1_MULT10_FLR_4 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM1_MULT10_FLR_4 ZN,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, PATROOM2_FLR_3 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM2_FLR_3 ZN,34.84,1.9,1.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, PATROOM2_FLR_4 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM2_FLR_4 ZN,34.84,1.9,1.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, PATROOM3_MULT10_FLR_3 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM3_MULT10_FLR_3 ZN,20.21,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, PATROOM3_MULT10_FLR_4 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM3_MULT10_FLR_4 ZN,20.21,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, PATROOM4_FLR_3 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM4_FLR_3 ZN,34.84,1.9,1.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, PATROOM4_FLR_4 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM4_FLR_4 ZN,34.84,1.9,1.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, PATROOM5_MULT10_FLR_3 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM5_MULT10_FLR_3 ZN,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, PATROOM5_MULT10_FLR_4 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM5_MULT10_FLR_4 ZN,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, PATROOM6_FLR_3 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM6_FLR_3 ZN,27.87,1.5,1.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, PATROOM6_FLR_4 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM6_FLR_4 ZN,27.87,1.5,1.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, PATROOM7_MULT10_FLR_3 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM7_MULT10_FLR_3 ZN,20.21,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, PATROOM7_MULT10_FLR_4 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM7_MULT10_FLR_4 ZN,20.21,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,1
 People Internal Gains Nominal, PATROOM8_FLR_3 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM8_FLR_3 ZN,27.87,1.5,1.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, PATROOM8_FLR_4 ZN HOSPITAL PATROOM PEOPLE,HOSPITAL BLDG_OCC_EXTD_SCH,PATROOM8_FLR_4 ZN,27.87,1.5,1.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,2
 People Internal Gains Nominal, PHYSTHERAPY_FLR_3 ZN HOSPITAL PHYSTHERAPY PEOPLE,HOSPITAL BLDG_OCC_SCH,PHYSTHERAPY_FLR_3 ZN,487.74,26.2,26.2,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,26
 People Internal Gains Nominal, RADIOLOGY_FLR_4 ZN HOSPITAL RADIOLOGY PEOPLE,HOSPITAL BLDG_OCC_SCH,RADIOLOGY_FLR_4 ZN,487.74,26.2,26.2,5.382E-002,18.581,0.300,0.700,AutoCalculate,HOSPITAL ACTIVITY_SCH,No,3.8200E-008,0,26
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BASEMENT ZN HOSPITAL BASEMENT LIGHTS,HOSPITAL BLDG_LIGHT_OFFICE_BSMT_SCH,BASEMENT ZN,3739.35,100.6,36225.000,9.688,360.000,0.000,0.700,0.200,0.100,1.000,General,0.000,36225.000
 Lights Internal Gains Nominal, CORRIDOR_FLR_1 ZN HOSPITAL CORRIDOR LIGHTS,HOSPITAL BLDG_LIGHT_CORRIDOR_SCH,CORRIDOR_FLR_1 ZN,569.03,6.1,5451.250,9.580,890.000,0.000,0.700,0.200,0.100,1.000,General,0.000,5451.250
 Lights Internal Gains Nominal, CORRIDOR_FLR_2 ZN HOSPITAL CORRIDOR LIGHTS,HOSPITAL BLDG_LIGHT_CORRIDOR_SCH,CORRIDOR_FLR_2 ZN,569.03,6.1,5451.250,9.580,890.000,0.000,0.700,0.200,0.100,1.000,General,0.000,5451.250
 Lights Internal Gains Nominal, CORRIDOR_FLR_5 ZN HOSPITAL CORRIDOR LIGHTS,HOSPITAL BLDG_LIGHT_CORRIDOR_SCH,CORRIDOR_FLR_5 ZN,501.68,5.4,4806.000,9.580,890.000,0.000,0.700,0.200,0.100,1.000,General,0.000,4806.000
 Lights Internal Gains Nominal, CORRIDOR_NW_FLR_3 ZN HOSPITAL CORRIDOR LIGHTS,HOSPITAL BLDG_LIGHT_CORRIDOR_SCH,CORRIDOR_NW_FLR_3 ZN,566.71,6.1,5429.000,9.580,890.000,0.000,0.700,0.200,0.100,1.000,General,0.000,5429.000
 Lights Internal Gains Nominal, CORRIDOR_NW_FLR_4 ZN HOSPITAL CORRIDOR LIGHTS,HOSPITAL BLDG_LIGHT_CORRIDOR_SCH,CORRIDOR_NW_FLR_4 ZN,566.71,6.1,5429.000,9.580,890.000,0.000,0.700,0.200,0.100,1.000,General,0.000,5429.000
 Lights Internal Gains Nominal, CORRIDOR_SE_FLR_3 ZN HOSPITAL CORRIDOR LIGHTS,HOSPITAL BLDG_LIGHT_CORRIDOR_SCH,CORRIDOR_SE_FLR_3 ZN,566.71,6.1,5429.000,9.580,890.000,0.000,0.700,0.200,0.100,1.000,General,0.000,5429.000
 Lights Internal Gains Nominal, CORRIDOR_SE_FLR_4 ZN HOSPITAL CORRIDOR LIGHTS,HOSPITAL BLDG_LIGHT_CORRIDOR_SCH,CORRIDOR_SE_FLR_4 ZN,566.71,6.1,5429.000,9.580,890.000,0.000,0.700,0.200,0.100,1.000,General,0.000,5429.000
 Lights Internal Gains Nominal, DINING_FLR_5 ZN HOSPITAL DINING LIGHTS,HOSPITAL BLDG_LIGHT_SCH,DINING_FLR_5 ZN,696.77,75.0,4875.000,6.997,65.000,0.000,0.700,0.200,0.100,1.000,General,0.000,4875.000
 Lights Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1 ZN HOSPITAL ER_EXAM LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,ER_EXAM1_MULT4_FLR_1 ZN,27.87,6.0,678.000,24.326,113.000,0.000,0.700,0.200,0.100,1.000,General,0.000,678.000
 Lights Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1 ZN HOSPITAL ER_EXAM LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,ER_EXAM3_MULT4_FLR_1 ZN,27.87,6.0,678.000,24.326,113.000,0.000,0.700,0.200,0.100,1.000,General,0.000,678.000
 Lights Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1 ZN HOSPITAL ER_NURSESTN LIGHTS,HOSPITAL BLDG_LIGHT_NURSEFLR1_SCH,ER_NURSESTN_LOBBY_FLR_1 ZN,1235.61,17.7,11571.000,9.365,652.663,0.000,0.700,0.200,0.100,1.000,General,0.000,11571.000
 Lights Internal Gains Nominal, ER_TRAUMA1_FLR_1 ZN HOSPITAL ER_TRAUMA LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,ER_TRAUMA1_FLR_1 ZN,27.87,6.0,678.000,24.326,113.000,0.000,0.700,0.200,0.100,1.000,General,0.000,678.000
 Lights Internal Gains Nominal, ER_TRAUMA2_FLR_1 ZN HOSPITAL ER_TRAUMA LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,ER_TRAUMA2_FLR_1 ZN,27.87,6.0,678.000,24.326,113.000,0.000,0.700,0.200,0.100,1.000,General,0.000,678.000
 Lights Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1 ZN HOSPITAL ER_TRIAGE LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,ER_TRIAGE_MULT4_FLR_1 ZN,27.87,6.0,678.000,24.326,113.000,0.000,0.700,0.200,0.100,1.000,General,0.000,678.000
 Lights Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2 ZN HOSPITAL ICU_NURSESTN LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,ICU_NURSESTN_LOBBY_FLR_2 ZN,668.77,9.6,6262.744,9.365,652.663,0.000,0.700,0.200,0.100,1.000,General,0.000,6262.744
 Lights Internal Gains Nominal, ICU_FLR_2 ZN HOSPITAL ICU_OPEN LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,ICU_FLR_2 ZN,617.96,33.3,7649.471,12.378,230.000,0.000,0.700,0.200,0.100,1.000,General,0.000,7649.471
 Lights Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2 ZN HOSPITAL ICU_PATRM LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,IC_PATROOM1_MULT5_FLR_2 ZN,20.90,1.1,139.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,139.500
 Lights Internal Gains Nominal, IC_PATROOM2_FLR_2 ZN HOSPITAL ICU_PATRM LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,IC_PATROOM2_FLR_2 ZN,27.87,1.5,186.000,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,186.000
 Lights Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2 ZN HOSPITAL ICU_PATRM LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,IC_PATROOM3_MULT6_FLR_2 ZN,20.90,1.1,139.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,139.500
 Lights Internal Gains Nominal, KITCHEN_FLR_5 ZN HOSPITAL KITCHEN LIGHTS,HOSPITAL BLDG_LIGHT_SCH,KITCHEN_FLR_5 ZN,929.03,50.0,9900.000,10.656,198.000,0.000,0.700,0.200,0.100,1.000,General,0.000,9900.000
 Lights Internal Gains Nominal, LAB_FLR_3 ZN HOSPITAL LAB LIGHTS,HOSPITAL BLDG_LIGHT_SCH,LAB_FLR_3 ZN,264.77,14.3,5158.500,19.483,362.000,0.000,0.700,0.200,0.100,1.000,General,0.000,5158.500
 Lights Internal Gains Nominal, LAB_FLR_4 ZN HOSPITAL LAB LIGHTS,HOSPITAL BLDG_LIGHT_SCH,LAB_FLR_4 ZN,264.77,14.3,5158.500,19.483,362.000,0.000,0.700,0.200,0.100,1.000,General,0.000,5158.500
 Lights Internal Gains Nominal, LOBBY_RECORDS_FLR_1 ZN HOSPITAL LOBBY LIGHTS,HOSPITAL BLDG_LIGHT_LOBBYFLR1_SCH,LOBBY_RECORDS_FLR_1 ZN,1474.81,21.2,14287.256,9.688,675.169,0.000,0.700,0.200,0.100,1.000,General,0.000,14287.256
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_3 ZN HOSPITAL NURSESTN LIGHTS,HOSPITAL BLDG_LIGHT_NURSEFLR234_SCH,NURSESTN_LOBBY_FLR_3 ZN,905.80,13.0,8482.500,9.365,652.663,0.000,0.700,0.200,0.100,1.000,General,0.000,8482.500
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_4 ZN HOSPITAL NURSESTN LIGHTS,HOSPITAL BLDG_LIGHT_NURSEFLR234_SCH,NURSESTN_LOBBY_FLR_4 ZN,905.80,13.0,8482.500,9.365,652.663,0.000,0.700,0.200,0.100,1.000,General,0.000,8482.500
 Lights Internal Gains Nominal, NURSESTN_LOBBY_FLR_5 ZN HOSPITAL NURSESTN LIGHTS,HOSPITAL BLDG_LIGHT_NURSEFLR234_SCH,NURSESTN_LOBBY_FLR_5 ZN,1040.51,14.9,9744.000,9.365,652.663,0.000,0.700,0.200,0.100,1.000,General,0.000,9744.000
 Lights Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2 ZN HOSPITAL NURSESTN LIGHTS,HOSPITAL BLDG_LIGHT_NURSEFLR234_SCH,OR_NURSESTN_LOBBY_FLR_2 ZN,1012.64,14.5,9483.000,9.365,652.663,0.000,0.700,0.200,0.100,1.000,General,0.000,9483.000
 Lights Internal Gains Nominal, OFFICE1_FLR_5 ZN HOSPITAL OFFICE LIGHTS,HOSPITAL BLDG_LIGHT_OFFICE_SCH,OFFICE1_FLR_5 ZN,69.70,5.3,675.177,9.688,128.571,0.000,0.700,0.200,0.100,1.000,General,0.000,675.177
 Lights Internal Gains Nominal, OFFICE1_MULT4_FLR_1 ZN HOSPITAL OFFICE LIGHTS,HOSPITAL BLDG_LIGHT_OFFICE_SCH,OFFICE1_MULT4_FLR_1 ZN,13.94,1.1,135.000,9.688,128.571,0.000,0.700,0.200,0.100,1.000,General,0.000,135.000
 Lights Internal Gains Nominal, OFFICE2_MULT5_FLR_5 ZN HOSPITAL OFFICE LIGHTS,HOSPITAL BLDG_LIGHT_OFFICE_SCH,OFFICE2_MULT5_FLR_5 ZN,69.66,5.2,674.823,9.688,128.571,0.000,0.700,0.200,0.100,1.000,General,0.000,674.823
 Lights Internal Gains Nominal, OFFICE3_FLR_5 ZN HOSPITAL OFFICE LIGHTS,HOSPITAL BLDG_LIGHT_OFFICE_SCH,OFFICE3_FLR_5 ZN,69.68,5.3,675.000,9.688,128.571,0.000,0.700,0.200,0.100,1.000,General,0.000,675.000
 Lights Internal Gains Nominal, OFFICE4_MULT6_FLR_5 ZN HOSPITAL OFFICE LIGHTS,HOSPITAL BLDG_LIGHT_OFFICE_SCH,OFFICE4_MULT6_FLR_5 ZN,13.94,1.1,135.000,9.688,128.571,0.000,0.700,0.200,0.100,1.000,General,0.000,135.000
 Lights Internal Gains Nominal, OR1_FLR_2 ZN HOSPITAL OR LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,OR1_FLR_2 ZN,55.74,3.0,1134.000,20.344,378.000,0.000,0.700,0.200,0.100,1.000,General,0.000,1134.000
 Lights Internal Gains Nominal, OR2_MULT5_FLR_2 ZN HOSPITAL OR LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,OR2_MULT5_FLR_2 ZN,55.74,3.0,1134.000,20.344,378.000,0.000,0.700,0.200,0.100,1.000,General,0.000,1134.000
 Lights Internal Gains Nominal, OR3_FLR_2 ZN HOSPITAL OR LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,OR3_FLR_2 ZN,55.74,3.0,1134.000,20.344,378.000,0.000,0.700,0.200,0.100,1.000,General,0.000,1134.000
 Lights Internal Gains Nominal, OR4_FLR_2 ZN HOSPITAL OR LIGHTS,HOSPITAL BLDG_LIGHT_EXTD_SCH,OR4_FLR_2 ZN,222.97,12.0,4536.000,20.344,378.000,0.000,0.700,0.200,0.100,1.000,General,0.000,4536.000
 Lights Internal Gains Nominal, PATROOM1_MULT10_FLR_3 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM1_MULT10_FLR_3 ZN,20.90,1.1,139.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,139.500
 Lights Internal Gains Nominal, PATROOM1_MULT10_FLR_4 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM1_MULT10_FLR_4 ZN,20.90,1.1,139.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,139.500
 Lights Internal Gains Nominal, PATROOM2_FLR_3 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM2_FLR_3 ZN,34.84,1.9,232.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,232.500
 Lights Internal Gains Nominal, PATROOM2_FLR_4 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM2_FLR_4 ZN,34.84,1.9,232.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,232.500
 Lights Internal Gains Nominal, PATROOM3_MULT10_FLR_3 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM3_MULT10_FLR_3 ZN,20.21,1.1,134.862,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,134.862
 Lights Internal Gains Nominal, PATROOM3_MULT10_FLR_4 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM3_MULT10_FLR_4 ZN,20.21,1.1,134.862,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,134.862
 Lights Internal Gains Nominal, PATROOM4_FLR_3 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM4_FLR_3 ZN,34.84,1.9,232.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,232.500
 Lights Internal Gains Nominal, PATROOM4_FLR_4 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM4_FLR_4 ZN,34.84,1.9,232.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,232.500
 Lights Internal Gains Nominal, PATROOM5_MULT10_FLR_3 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM5_MULT10_FLR_3 ZN,20.90,1.1,139.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,139.500
 Lights Internal Gains Nominal, PATROOM5_MULT10_FLR_4 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM5_MULT10_FLR_4 ZN,20.90,1.1,139.500,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,139.500
 Lights Internal Gains Nominal, PATROOM6_FLR_3 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM6_FLR_3 ZN,27.87,1.5,186.000,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,186.000
 Lights Internal Gains Nominal, PATROOM6_FLR_4 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM6_FLR_4 ZN,27.87,1.5,186.000,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,186.000
 Lights Internal Gains Nominal, PATROOM7_MULT10_FLR_3 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM7_MULT10_FLR_3 ZN,20.21,1.1,134.862,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,134.862
 Lights Internal Gains Nominal, PATROOM7_MULT10_FLR_4 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM7_MULT10_FLR_4 ZN,20.21,1.1,134.862,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,134.862
 Lights Internal Gains Nominal, PATROOM8_FLR_3 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM8_FLR_3 ZN,27.87,1.5,186.000,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,186.000
 Lights Internal Gains Nominal, PATROOM8_FLR_4 ZN HOSPITAL PATROOM LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PATROOM8_FLR_4 ZN,27.87,1.5,186.000,6.674,124.000,0.000,0.700,0.200,0.100,1.000,General,0.000,186.000
 Lights Internal Gains Nominal, PHYSTHERAPY_FLR_3 ZN HOSPITAL PHYSTHERAPY LIGHTS,HOSPITAL BLDG_LIGHT_SCH,PHYSTHERAPY_FLR_3 ZN,487.74,26.2,4777.500,9.795,182.000,0.000,0.700,0.200,0.100,1.000,General,0.000,4777.500
 Lights Internal Gains Nominal, RADIOLOGY_FLR_4 ZN HOSPITAL RADIOLOGY LIGHTS,HOSPITAL BLDG_LIGHT_RADIOLOGY_SCH,RADIOLOGY_FLR_4 ZN,487.74,26.2,6930.000,14.208,264.000,0.000,0.700,0.200,0.100,1.000,General,0.000,6930.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BASEMENT ZN HOSPITAL BASEMENT ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,BASEMENT ZN,3739.35,100.6,30187.500,8.073,300.000,0.000,0.500,0.000,0.500,General,0.000,30187.500
 ElectricEquipment Internal Gains Nominal, DINING_FLR_5 ZN HOSPITAL DINING ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,DINING_FLR_5 ZN,696.77,75.0,7500.000,10.764,100.000,0.000,0.500,0.000,0.500,General,0.000,7500.000
 ElectricEquipment Internal Gains Nominal, ER_EXAM1_MULT4_FLR_1 ZN HOSPITAL ER_EXAM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,ER_EXAM1_MULT4_FLR_1 ZN,27.87,6.0,450.000,16.146,75.000,0.000,0.500,0.000,0.500,General,0.000,450.000
 ElectricEquipment Internal Gains Nominal, ER_EXAM3_MULT4_FLR_1 ZN HOSPITAL ER_EXAM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,ER_EXAM3_MULT4_FLR_1 ZN,27.87,6.0,450.000,16.146,75.000,0.000,0.500,0.000,0.500,General,0.000,450.000
 ElectricEquipment Internal Gains Nominal, ER_NURSESTN_LOBBY_FLR_1 ZN HOSPITAL ER_NURSESTN ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,ER_NURSESTN_LOBBY_FLR_1 ZN,1235.61,17.7,18088.000,14.639,1020.255,0.000,0.500,0.000,0.500,General,0.000,18088.000
 ElectricEquipment Internal Gains Nominal, ER_TRAUMA1_FLR_1 ZN HOSPITAL ER_TRAUMA ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,ER_TRAUMA1_FLR_1 ZN,27.87,6.0,1200.000,43.056,200.000,0.000,0.500,0.000,0.500,General,0.000,1200.000
 ElectricEquipment Internal Gains Nominal, ER_TRAUMA2_FLR_1 ZN HOSPITAL ER_TRAUMA ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,ER_TRAUMA2_FLR_1 ZN,27.87,6.0,1200.000,43.056,200.000,0.000,0.500,0.000,0.500,General,0.000,1200.000
 ElectricEquipment Internal Gains Nominal, ER_TRIAGE_MULT4_FLR_1 ZN HOSPITAL ER_TRIAGE ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,ER_TRIAGE_MULT4_FLR_1 ZN,27.87,6.0,600.000,21.528,100.000,0.000,0.500,0.000,0.500,General,0.000,600.000
 ElectricEquipment Internal Gains Nominal, ICU_NURSESTN_LOBBY_FLR_2 ZN HOSPITAL ICU_NURSESTN ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,ICU_NURSESTN_LOBBY_FLR_2 ZN,668.77,9.6,14397.113,21.528,1500.375,0.000,0.500,0.000,0.500,General,0.000,14397.113
 ElectricEquipment Internal Gains Nominal, ICU_FLR_2 ZN HOSPITAL ICU_OPEN ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,ICU_FLR_2 ZN,617.96,33.3,19955.143,32.292,600.000,0.000,0.500,0.000,0.500,General,0.000,19955.143
 ElectricEquipment Internal Gains Nominal, IC_PATROOM1_MULT5_FLR_2 ZN HOSPITAL ICU_PATRM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,IC_PATROOM1_MULT5_FLR_2 ZN,20.90,1.1,675.000,32.292,600.000,0.000,0.500,0.000,0.500,General,0.000,675.000
 ElectricEquipment Internal Gains Nominal, IC_PATROOM2_FLR_2 ZN HOSPITAL ICU_PATRM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,IC_PATROOM2_FLR_2 ZN,27.87,1.5,900.000,32.292,600.000,0.000,0.500,0.000,0.500,General,0.000,900.000
 ElectricEquipment Internal Gains Nominal, IC_PATROOM3_MULT6_FLR_2 ZN HOSPITAL ICU_PATRM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,IC_PATROOM3_MULT6_FLR_2 ZN,20.90,1.1,675.000,32.292,600.000,0.000,0.500,0.000,0.500,General,0.000,675.000
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_5 ZN HOSPITAL KITCHEN ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,KITCHEN_FLR_5 ZN,929.03,50.0,75000.000,80.729,1500.000,0.000,0.500,0.000,0.500,General,0.000,75000.000
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_5 ZN KITCHEN_REACH-IN-FREEZER,HOSPITAL ALWAYS_ON,KITCHEN_FLR_5 ZN,929.03,50.0,1031.800,1.111,20.636,0.000,0.250,0.000,0.750,General,1031.800,1031.800
 ElectricEquipment Internal Gains Nominal, KITCHEN_FLR_5 ZN KITCHEN_REACH-IN-REFRIGERATOR,HOSPITAL ALWAYS_ON,KITCHEN_FLR_5 ZN,929.03,50.0,1277.500,1.375,25.550,0.000,0.250,0.000,0.750,General,1277.500,1277.500
 ElectricEquipment Internal Gains Nominal, LAB_FLR_3 ZN HOSPITAL LAB ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,LAB_FLR_3 ZN,264.77,14.3,11400.000,43.056,800.000,0.000,0.500,0.000,0.500,General,0.000,11400.000
 ElectricEquipment Internal Gains Nominal, LAB_FLR_4 ZN HOSPITAL LAB ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,LAB_FLR_4 ZN,264.77,14.3,11400.000,43.056,800.000,0.000,0.500,0.000,0.500,General,0.000,11400.000
 ElectricEquipment Internal Gains Nominal, LOBBY_RECORDS_FLR_1 ZN HOSPITAL LOBBY ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,LOBBY_RECORDS_FLR_1 ZN,1474.81,21.2,1587.473,1.076,75.019,0.000,0.500,0.000,0.500,General,0.000,1587.473
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_3 ZN HOSPITAL NURSESTN ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,NURSESTN_LOBBY_FLR_3 ZN,905.80,13.0,10140.000,11.194,780.195,0.000,0.500,0.000,0.500,General,0.000,10140.000
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_4 ZN HOSPITAL NURSESTN ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,NURSESTN_LOBBY_FLR_4 ZN,905.80,13.0,10140.000,11.194,780.195,0.000,0.500,0.000,0.500,General,0.000,10140.000
 ElectricEquipment Internal Gains Nominal, NURSESTN_LOBBY_FLR_5 ZN HOSPITAL NURSESTN ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,NURSESTN_LOBBY_FLR_5 ZN,1040.51,14.9,11648.000,11.194,780.195,0.000,0.500,0.000,0.500,General,0.000,11648.000
 ElectricEquipment Internal Gains Nominal, OR_NURSESTN_LOBBY_FLR_2 ZN HOSPITAL NURSESTN ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,OR_NURSESTN_LOBBY_FLR_2 ZN,1012.64,14.5,11336.000,11.194,780.195,0.000,0.500,0.000,0.500,General,0.000,11336.000
 ElectricEquipment Internal Gains Nominal, OFFICE1_FLR_5 ZN HOSPITAL OFFICE ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,OFFICE1_FLR_5 ZN,69.70,5.3,750.197,10.764,142.857,0.000,0.500,0.000,0.500,General,0.000,750.197
 ElectricEquipment Internal Gains Nominal, OFFICE1_MULT4_FLR_1 ZN HOSPITAL OFFICE ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,OFFICE1_MULT4_FLR_1 ZN,13.94,1.1,150.000,10.764,142.857,0.000,0.500,0.000,0.500,General,0.000,150.000
 ElectricEquipment Internal Gains Nominal, OFFICE2_MULT5_FLR_5 ZN HOSPITAL OFFICE ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,OFFICE2_MULT5_FLR_5 ZN,69.66,5.2,749.803,10.764,142.857,0.000,0.500,0.000,0.500,General,0.000,749.803
 ElectricEquipment Internal Gains Nominal, OFFICE3_FLR_5 ZN HOSPITAL OFFICE ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,OFFICE3_FLR_5 ZN,69.68,5.3,750.000,10.764,142.857,0.000,0.500,0.000,0.500,General,0.000,750.000
 ElectricEquipment Internal Gains Nominal, OFFICE4_MULT6_FLR_5 ZN HOSPITAL OFFICE ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,OFFICE4_MULT6_FLR_5 ZN,13.94,1.1,150.000,10.764,142.857,0.000,0.500,0.000,0.500,General,0.000,150.000
 ElectricEquipment Internal Gains Nominal, OR1_FLR_2 ZN HOSPITAL OR ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,OR1_FLR_2 ZN,55.74,3.0,2400.000,43.056,800.000,0.000,0.500,0.000,0.500,General,0.000,2400.000
 ElectricEquipment Internal Gains Nominal, OR2_MULT5_FLR_2 ZN HOSPITAL OR ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,OR2_MULT5_FLR_2 ZN,55.74,3.0,2400.000,43.056,800.000,0.000,0.500,0.000,0.500,General,0.000,2400.000
 ElectricEquipment Internal Gains Nominal, OR3_FLR_2 ZN HOSPITAL OR ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,OR3_FLR_2 ZN,55.74,3.0,2400.000,43.056,800.000,0.000,0.500,0.000,0.500,General,0.000,2400.000
 ElectricEquipment Internal Gains Nominal, OR4_FLR_2 ZN HOSPITAL OR ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,OR4_FLR_2 ZN,222.97,12.0,9600.000,43.056,800.000,0.000,0.500,0.000,0.500,General,0.000,9600.000
 ElectricEquipment Internal Gains Nominal, PATROOM1_MULT10_FLR_3 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM1_MULT10_FLR_3 ZN,20.90,1.1,450.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,450.000
 ElectricEquipment Internal Gains Nominal, PATROOM1_MULT10_FLR_4 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM1_MULT10_FLR_4 ZN,20.90,1.1,450.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,450.000
 ElectricEquipment Internal Gains Nominal, PATROOM2_FLR_3 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM2_FLR_3 ZN,34.84,1.9,750.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,750.000
 ElectricEquipment Internal Gains Nominal, PATROOM2_FLR_4 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM2_FLR_4 ZN,34.84,1.9,750.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,750.000
 ElectricEquipment Internal Gains Nominal, PATROOM3_MULT10_FLR_3 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM3_MULT10_FLR_3 ZN,20.21,1.1,435.039,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,435.039
 ElectricEquipment Internal Gains Nominal, PATROOM3_MULT10_FLR_4 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM3_MULT10_FLR_4 ZN,20.21,1.1,435.039,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,435.039
 ElectricEquipment Internal Gains Nominal, PATROOM4_FLR_3 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM4_FLR_3 ZN,34.84,1.9,750.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,750.000
 ElectricEquipment Internal Gains Nominal, PATROOM4_FLR_4 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM4_FLR_4 ZN,34.84,1.9,750.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,750.000
 ElectricEquipment Internal Gains Nominal, PATROOM5_MULT10_FLR_3 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM5_MULT10_FLR_3 ZN,20.90,1.1,450.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,450.000
 ElectricEquipment Internal Gains Nominal, PATROOM5_MULT10_FLR_4 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM5_MULT10_FLR_4 ZN,20.90,1.1,450.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,450.000
 ElectricEquipment Internal Gains Nominal, PATROOM6_FLR_3 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM6_FLR_3 ZN,27.87,1.5,600.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,600.000
 ElectricEquipment Internal Gains Nominal, PATROOM6_FLR_4 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM6_FLR_4 ZN,27.87,1.5,600.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,600.000
 ElectricEquipment Internal Gains Nominal, PATROOM7_MULT10_FLR_3 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM7_MULT10_FLR_3 ZN,20.21,1.1,435.039,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,435.039
 ElectricEquipment Internal Gains Nominal, PATROOM7_MULT10_FLR_4 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM7_MULT10_FLR_4 ZN,20.21,1.1,435.039,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,435.039
 ElectricEquipment Internal Gains Nominal, PATROOM8_FLR_3 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM8_FLR_3 ZN,27.87,1.5,600.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,600.000
 ElectricEquipment Internal Gains Nominal, PATROOM8_FLR_4 ZN HOSPITAL PATROOM ELEC EQUIP,HOSPITAL BLDG_EQUIP_EXTD_SCH,PATROOM8_FLR_4 ZN,27.87,1.5,600.000,21.528,400.000,0.000,0.500,0.000,0.500,General,0.000,600.000
 ElectricEquipment Internal Gains Nominal, PHYSTHERAPY_FLR_3 ZN HOSPITAL PHYSTHERAPY ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,PHYSTHERAPY_FLR_3 ZN,487.74,26.2,7875.000,16.146,300.000,0.000,0.500,0.000,0.500,General,0.000,7875.000
 ElectricEquipment Internal Gains Nominal, RADIOLOGY_FLR_4 ZN HOSPITAL RADIOLOGY ELEC EQUIP,HOSPITAL BLDG_EQUIP_SCH,RADIOLOGY_FLR_4 ZN,487.74,26.2,52500.000,107.639,2000.000,0.000,0.500,0.000,0.500,General,0.000,52500.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, KITCHEN_FLR_5 ZN HOSPITAL KITCHEN GAS EQUIP,HOSPITAL BLDG_EQUIP_SCH,KITCHEN_FLR_5 ZN,929.03,50.0,149935.160,161.389,2998.703,0.000,0.500,0.000,0.500,General,0.000,149935.160
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, LOBBY_RECORDS_FLR_1 ZN,1,0
Zone/Window Adjacency Daylighting Counts, OFFICE1_FLR_5 ZN,2,0
Zone/Window Adjacency Daylighting Counts, OFFICE3_FLR_5 ZN,2,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, LOBBY_RECORDS_FLR_1 ZN,0
Zone/Window Adjacency Daylighting Matrix, OFFICE1_FLR_5 ZN,0
Zone/Window Adjacency Daylighting Matrix, OFFICE3_FLR_5 ZN,0
! <#Detailed Refrigeration Systems>,Number of Detailed Refrigeration Systems
! <Detailed Refrigeration System>,Refrigeration System Name,Refrigerant Used, # Refrigerated Cases Connected, # WalkInCoolers Connected, #Air Chillers Connected, # Secondary Loops Served, # Cascade Condensers Served, # Mechanical Subcoolers Served, # Compressors Connected, # Compression Stages, Intercooler Type, Intercooler Effectiveness, # Subcoolers Connected, Minimum Condensing Temperature (C)
!  <Refrigeration Compressor>,Compressor Number,Compressor Name,Nominal Capacity (W)
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
!  <Refrigeration Walk In Cooler>, Walk In Number, Walk In Name,Capacity (W),Temperature (C),Coil Fan (W), Circulating Fan (W), Lighting (W),Heaters (W),Defrost (W), # Zones
!      <Walk-In Surfaces Facing Zone>, ZoneName, Wall/Ceiling Area (m2), UValue (W/m2-C), AreaStockDoors (m2), HeightStockDoors, UValueStockDoors (W/m2-C), AreaGlassDoors (m2), HeightGlassDoors (m),  UValueGlassDoors (W/m2-C)
!  <Refrigeration Condenser:Air-Cooled>,Condenser Number,Condenser Name,Rated Condensing Temperature (C),Rated Capacity (W), Rated Fan Power (W)
#Detailed Refrigeration Systems,1
 Detailed Refrigeration System,REFRSYSTEM - HOSPITAL,R404A,1,1,0,0,0,0,20,1,0,0.80,0,21.0
   Refrigeration Case,1,CASE HOSPITAL,KITCHEN_FLR_5 ZN,458,KITCHEN_FLR_5 ZN ZONE AIR NODE,886.5,8.00E-002,2.0,8.9,67.0,40.0,0.0,0.0
   Refrigeration Walk In Cooler,1,WALK-IN HOSPITAL,8059.3,-23.0,757.6,0.0,362.3,0.0,3996.7,1
      Walk-In Surfaces Facing Zone, KITCHEN_FLR_5 ZN,43.4,0.2350,2.00,2.00,0.3785,0.00,1.50,1.1360
   Refrigeration Compressor,1,REFRIGERATION COMPRESSOR 1,18145
   Refrigeration Compressor,2,REFRIGERATION COMPRESSOR 2,18145
   Refrigeration Compressor,3,REFRIGERATION COMPRESSOR 3,18145
   Refrigeration Compressor,4,REFRIGERATION COMPRESSOR 4,18145
   Refrigeration Compressor,5,REFRIGERATION COMPRESSOR 5,18145
   Refrigeration Compressor,6,REFRIGERATION COMPRESSOR 6,18145
   Refrigeration Compressor,7,REFRIGERATION COMPRESSOR 7,18145
   Refrigeration Compressor,8,REFRIGERATION COMPRESSOR 8,18145
   Refrigeration Compressor,9,REFRIGERATION COMPRESSOR 9,18145
   Refrigeration Compressor,10,REFRIGERATION COMPRESSOR 10,18145
   Refrigeration Compressor,11,REFRIGERATION COMPRESSOR 11,18145
   Refrigeration Compressor,12,REFRIGERATION COMPRESSOR 12,18145
   Refrigeration Compressor,13,REFRIGERATION COMPRESSOR 13,18145
   Refrigeration Compressor,14,REFRIGERATION COMPRESSOR 14,18145
   Refrigeration Compressor,15,REFRIGERATION COMPRESSOR 15,18145
   Refrigeration Compressor,16,REFRIGERATION COMPRESSOR 16,18145
   Refrigeration Compressor,17,REFRIGERATION COMPRESSOR 17,18145
   Refrigeration Compressor,18,REFRIGERATION COMPRESSOR 18,18145
   Refrigeration Compressor,19,REFRIGERATION COMPRESSOR 19,18145
   Refrigeration Compressor,20,REFRIGERATION COMPRESSOR 20,18145
   Refrigeration Condenser:Air-Cooled,1,REFRIGERATION CONDENSER AIR COOLED 1,51.7,50638.3,1449.6
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,CORRIDOR_FLR_1 ZN,569.03,6.1,5.632E-002,9.897E-005,5.696E-004,8.347E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,CORRIDOR_FLR_2 ZN,569.03,6.1,5.187E-002,9.116E-005,5.696E-004,7.688E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_FLR_5 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,CORRIDOR_FLR_5 ZN,501.68,5.4,0.156,3.102E-004,2.008E-004,0.262,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_NW_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,CORRIDOR_NW_FLR_3 ZN,566.71,6.1,0.233,4.119E-004,5.696E-004,0.347,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_NW_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,CORRIDOR_NW_FLR_4 ZN,566.71,6.1,0.233,4.119E-004,4.250E-004,0.347,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_SE_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,CORRIDOR_SE_FLR_3 ZN,566.71,6.1,0.212,3.740E-004,5.696E-004,0.315,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, CORRIDOR_SE_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,CORRIDOR_SE_FLR_4 ZN,566.71,6.1,0.212,3.740E-004,5.696E-004,0.315,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DINING_FLR_5 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,DINING_FLR_5 ZN,696.77,75.0,0.130,1.861E-004,1.403E-004,0.157,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_EXAM1_MULT4_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,ER_EXAM1_MULT4_FLR_1 ZN,27.87,6.0,1.593E-002,5.716E-004,5.696E-004,0.482,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_EXAM3_MULT4_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,ER_EXAM3_MULT4_FLR_1 ZN,27.87,6.0,1.223E-002,4.387E-004,5.696E-004,0.370,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_NURSESTN_LOBBY_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,ER_NURSESTN_LOBBY_FLR_1 ZN,1235.61,17.7,0.174,1.409E-004,5.696E-004,0.119,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRAUMA1_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,ER_TRAUMA1_FLR_1 ZN,27.87,6.0,2.816E-002,1.010E-003,5.696E-004,0.852,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRAUMA2_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,ER_TRAUMA2_FLR_1 ZN,27.87,6.0,2.816E-002,1.010E-003,5.696E-004,0.852,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ER_TRIAGE_MULT4_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,ER_TRIAGE_MULT4_FLR_1 ZN,27.87,6.0,1.593E-002,5.716E-004,5.696E-004,0.482,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ICU_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,ICU_FLR_2 ZN,617.96,33.3,0.122,1.979E-004,4.510E-004,0.167,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ICU_NURSESTN_LOBBY_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,ICU_NURSESTN_LOBBY_FLR_2 ZN,668.77,9.6,0.100,1.496E-004,5.696E-004,0.126,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM1_MULT5_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,IC_PATROOM1_MULT5_FLR_2 ZN,20.90,1.1,1.112E-002,5.317E-004,2.750E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM2_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,IC_PATROOM2_FLR_2 ZN,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, IC_PATROOM3_MULT6_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,IC_PATROOM3_MULT6_FLR_2 ZN,20.90,1.1,1.112E-002,5.317E-004,2.750E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, KITCHEN_FLR_5 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,KITCHEN_FLR_5 ZN,929.03,50.0,0.148,1.595E-004,1.246E-004,0.135,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_RECORDS_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,LOBBY_RECORDS_FLR_1 ZN,1474.81,21.2,0.270,1.831E-004,4.047E-004,0.154,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, NURSESTN_LOBBY_FLR_5 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,NURSESTN_LOBBY_FLR_5 ZN,1040.51,14.9,5.928E-002,5.697E-005,5.179E-005,4.805E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE1_FLR_5 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OFFICE1_FLR_5 ZN,69.70,5.3,4.076E-002,5.848E-004,2.886E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE1_MULT4_FLR_1 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OFFICE1_MULT4_FLR_1 ZN,13.94,1.1,7.410E-003,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE2_MULT5_FLR_5 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OFFICE2_MULT5_FLR_5 ZN,69.66,5.2,1.852E-002,2.659E-004,1.813E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE3_FLR_5 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OFFICE3_FLR_5 ZN,69.68,5.3,4.076E-002,5.849E-004,2.886E-004,0.493,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE4_MULT6_FLR_5 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OFFICE4_MULT6_FLR_5 ZN,13.94,1.1,7.410E-003,5.317E-004,2.750E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR1_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OR1_FLR_2 ZN,55.74,3.0,3.705E-002,6.647E-004,5.696E-004,0.561,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR2_MULT5_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OR2_MULT5_FLR_2 ZN,55.74,3.0,1.482E-002,2.659E-004,5.696E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR3_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OR3_FLR_2 ZN,55.74,3.0,2.223E-002,3.988E-004,5.696E-004,0.336,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OR_NURSESTN_LOBBY_FLR_2 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,OR_NURSESTN_LOBBY_FLR_2 ZN,1012.64,14.5,0.204,2.012E-004,5.696E-004,0.170,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM1_MULT10_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM1_MULT10_FLR_3 ZN,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM1_MULT10_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM1_MULT10_FLR_4 ZN,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM2_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM2_FLR_3 ZN,34.84,1.9,2.964E-002,8.508E-004,5.696E-004,0.718,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM2_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM2_FLR_4 ZN,34.84,1.9,2.964E-002,8.508E-004,5.696E-004,0.718,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM3_MULT10_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM3_MULT10_FLR_3 ZN,20.21,1.1,1.075E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM3_MULT10_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM3_MULT10_FLR_4 ZN,20.21,1.1,1.075E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM4_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM4_FLR_3 ZN,34.84,1.9,2.964E-002,8.508E-004,5.696E-004,0.718,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM4_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM4_FLR_4 ZN,34.84,1.9,2.964E-002,8.508E-004,5.696E-004,0.718,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM5_MULT10_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM5_MULT10_FLR_3 ZN,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM5_MULT10_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM5_MULT10_FLR_4 ZN,20.90,1.1,1.112E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM6_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM6_FLR_3 ZN,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM6_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM6_FLR_4 ZN,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM7_MULT10_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM7_MULT10_FLR_3 ZN,20.21,1.1,1.075E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM7_MULT10_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM7_MULT10_FLR_4 ZN,20.21,1.1,1.075E-002,5.317E-004,5.696E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM8_FLR_3 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM8_FLR_3 ZN,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PATROOM8_FLR_4 INFILTRATION,HOSPITAL INFIL_SCH_PNNL,PATROOM8_FLR_4 ZN,27.87,1.5,2.594E-002,9.305E-004,5.696E-004,0.785,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT ZN,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_FLR_5 ZN,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_NW_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_NW_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_SE_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,CORRIDOR_SE_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,DINING_FLR_5 ZN,Mixing/Well-Stirred
RoomAir Model,ER_EXAM1_MULT4_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,ER_EXAM3_MULT4_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,ER_NURSESTN_LOBBY_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,ER_TRAUMA1_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,ER_TRAUMA2_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,ER_TRIAGE_MULT4_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,ICU_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,ICU_NURSESTN_LOBBY_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM1_MULT5_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM2_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,IC_PATROOM3_MULT6_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,KITCHEN_FLR_5 ZN,Mixing/Well-Stirred
RoomAir Model,LAB_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,LAB_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,LOBBY_RECORDS_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,NURSESTN_LOBBY_FLR_5 ZN,Mixing/Well-Stirred
RoomAir Model,OFFICE1_FLR_5 ZN,Mixing/Well-Stirred
RoomAir Model,OFFICE1_MULT4_FLR_1 ZN,Mixing/Well-Stirred
RoomAir Model,OFFICE2_MULT5_FLR_5 ZN,Mixing/Well-Stirred
RoomAir Model,OFFICE3_FLR_5 ZN,Mixing/Well-Stirred
RoomAir Model,OFFICE4_MULT6_FLR_5 ZN,Mixing/Well-Stirred
RoomAir Model,OR1_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,OR2_MULT5_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,OR3_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,OR4_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,OR_NURSESTN_LOBBY_FLR_2 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM1_MULT10_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM1_MULT10_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM2_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM2_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM3_MULT10_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM3_MULT10_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM4_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM4_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM5_MULT10_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM5_MULT10_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM6_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM6_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM7_MULT10_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM7_MULT10_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM8_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,PATROOM8_FLR_4 ZN,Mixing/Well-Stirred
RoomAir Model,PHYSTHERAPY_FLR_3 ZN,Mixing/Well-Stirred
RoomAir Model,RADIOLOGY_FLR_4 ZN,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,07/21,LOBBY_RECORDS_FLR_1 ZN,LOBBY_RECORDS_FLR_1_WALL_2_WEST,LOBBY_RECORDS_FLR_1 DAYLT SENSOR 1,2.8978E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,LOBBY_RECORDS_FLR_1 ZN,LOBBY_RECORDS_FLR_1_WALL_2_WEST,LOBBY_RECORDS_FLR_1 DAYLT SENSOR 1,2.7394E-002
 Sky Daylight Factors,Intermediate Sky,07/21,LOBBY_RECORDS_FLR_1 ZN,LOBBY_RECORDS_FLR_1_WALL_2_WEST,LOBBY_RECORDS_FLR_1 DAYLT SENSOR 1,2.0982E-002
 Sky Daylight Factors,Overcast Sky,07/21,LOBBY_RECORDS_FLR_1 ZN,LOBBY_RECORDS_FLR_1_WALL_2_WEST,LOBBY_RECORDS_FLR_1 DAYLT SENSOR 1,2.0419E-002
 Sky Daylight Factors,Clear Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 1,2.3191E-002
 Sky Daylight Factors,Clear Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 2,6.1748E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 1,2.0565E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 2,5.2699E-003
 Sky Daylight Factors,Intermediate Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 1,1.5786E-002
 Sky Daylight Factors,Intermediate Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 2,3.4446E-003
 Sky Daylight Factors,Overcast Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 1,2.1500E-002
 Sky Daylight Factors,Overcast Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 2,4.3860E-003
 Sky Daylight Factors,Clear Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 1,5.0221E-003
 Sky Daylight Factors,Clear Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 2,1.1780E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 1,4.5796E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 2,1.0712E-002
 Sky Daylight Factors,Intermediate Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 1,3.1647E-003
 Sky Daylight Factors,Intermediate Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 2,7.2834E-003
 Sky Daylight Factors,Overcast Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 1,2.8157E-003
 Sky Daylight Factors,Overcast Sky,07/21,OFFICE1_FLR_5 ZN,OFFICE1_FLR_5_WALL_WEST_WINDOW,OFFICE1_FLR_5 DAYLT SENSOR 2,6.8356E-003
 Sky Daylight Factors,Clear Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 1,4.9405E-003
 Sky Daylight Factors,Clear Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 2,9.2702E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 1,4.1168E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 2,7.7539E-003
 Sky Daylight Factors,Intermediate Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 1,2.5848E-003
 Sky Daylight Factors,Intermediate Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 2,4.9256E-003
 Sky Daylight Factors,Overcast Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 1,3.8806E-003
 Sky Daylight Factors,Overcast Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_NORTH_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 2,7.3833E-003
 Sky Daylight Factors,Clear Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 1,3.0195E-002
 Sky Daylight Factors,Clear Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 2,5.7421E-003
 Sky Daylight Factors,Clear Turbid Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 1,2.8700E-002
 Sky Daylight Factors,Clear Turbid Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 2,5.2364E-003
 Sky Daylight Factors,Intermediate Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 1,2.2081E-002
 Sky Daylight Factors,Intermediate Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 2,3.5724E-003
 Sky Daylight Factors,Overcast Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 1,2.1106E-002
 Sky Daylight Factors,Overcast Sky,07/21,OFFICE3_FLR_5 ZN,OFFICE3_FLR_5_WALL_WEST_WINDOW,OFFICE3_FLR_5 DAYLT SENSOR 2,3.1299E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BASEMENT ZN, Cooling, 24450.53825, 24450.53825, 1.79514, 2.84938, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 24:00:00, 27.44000, 5.00784E-003, 3739.34736, 100.62500, 1.37711, 0.00000
 Zone Sizing Information, BASEMENT ZN, Heating, 13413.84360, 13413.84360, 0.58217, 1.37711, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 3739.34736, 100.62500, 1.37711, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_1 ZN, Cooling, 8054.88026, 8054.88026, 0.59134, 0.59134, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:20:00, 36.97333, 5.02186E-003, 569.03112, 6.12500, 0.17344, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_1 ZN, Heating, 2553.67588, 2553.67588, 0.11083, 0.17344, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 569.03112, 6.12500, 0.17344, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_2 ZN, Cooling, 8466.81599, 8466.81599, 0.62159, 0.62159, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 21:00:00, 30.43000, 5.01217E-003, 569.03112, 6.12500, 0.17344, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_2 ZN, Heating, 2166.88061, 2166.88061, 9.40437E-002, 0.17344, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 569.03112, 6.12500, 0.17344, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_5 ZN, Cooling, 13111.74158, 13111.74158, 0.96258, 0.96258, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 37.97000, 5.02335E-003, 501.67642, 5.40000, 0.15291, 0.00000
 Zone Sizing Information, CORRIDOR_FLR_5 ZN, Heating, 8725.34255, 8725.34255, 0.37868, 0.37868, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 501.67642, 5.40000, 0.15291, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_3 ZN, Cooling, 11898.96818, 11898.96818, 0.87355, 0.87355, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 21:50:00, 29.45500, 5.01075E-003, 566.70854, 6.10000, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_3 ZN, Heating, 7141.51681, 7141.51681, 0.30994, 0.30994, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 566.70854, 6.10000, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_4 ZN, Cooling, 13899.49982, 13899.49982, 1.02041, 1.02041, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 18:40:00, 33.68000, 5.01695E-003, 566.70854, 6.10000, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_NW_FLR_4 ZN, Heating, 8368.47118, 8368.47118, 0.36319, 0.36319, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 566.70854, 6.10000, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_3 ZN, Cooling, 11087.90634, 11087.90634, 0.81400, 0.81400, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 18:50:00, 33.35500, 5.01647E-003, 566.70854, 6.10000, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_3 ZN, Heating, 6616.67437, 6616.67437, 0.28716, 0.28716, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 566.70854, 6.10000, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_4 ZN, Cooling, 12692.70610, 12692.70610, 0.93182, 0.93182, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 18:40:00, 33.68000, 5.01695E-003, 566.70854, 6.10000, 0.17273, 0.00000
 Zone Sizing Information, CORRIDOR_SE_FLR_4 ZN, Heating, 7016.47418, 7016.47418, 0.30452, 0.30452, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 566.70854, 6.10000, 0.17273, 0.00000
 Zone Sizing Information, DINING_FLR_5 ZN, Cooling, 29788.29271, 29788.29271, 2.18720, 2.18720, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 10:50:00, 34.78500, 5.01859E-003, 696.77280, 75.00000, 0.90260, 0.00000
 Zone Sizing Information, DINING_FLR_5 ZN, Heating, 10957.22680, 10957.22680, 0.47555, 0.90260, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 696.77280, 75.00000, 0.90260, 0.00000
 Zone Sizing Information, ER_EXAM1_MULT4_FLR_1 ZN, Cooling, 7111.36508, 7111.36508, 0.52221, 0.52221, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 10:20:00, 33.81000, 5.01715E-003, 27.87091, 6.00000, 0.26436, 0.00000
 Zone Sizing Information, ER_EXAM1_MULT4_FLR_1 ZN, Heating, 2130.88497, 2130.88497, 9.24808E-002, 0.26436, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 6.00000, 0.26436, 0.00000
 Zone Sizing Information, ER_EXAM3_MULT4_FLR_1 ZN, Cooling, 6868.31700, 6868.31700, 0.50436, 0.50436, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 17:50:00, 35.19667, 5.01920E-003, 27.87091, 6.00000, 0.26436, 0.00000
 Zone Sizing Information, ER_EXAM3_MULT4_FLR_1 ZN, Heating, 1998.93561, 1998.93561, 8.67544E-002, 0.26436, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 6.00000, 0.26436, 0.00000
 Zone Sizing Information, ER_NURSESTN_LOBBY_FLR_1 ZN, Cooling, 34420.43718, 34420.43718, 2.52697, 2.52697, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:30:00, 37.71000, 5.02297E-003, 1235.61043, 17.72890, 0.41845, 0.00000
 Zone Sizing Information, ER_NURSESTN_LOBBY_FLR_1 ZN, Heating, 7350.12502, 7350.12502, 0.31900, 0.41845, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 1235.61043, 17.72890, 0.41845, 0.00000
 Zone Sizing Information, ER_TRAUMA1_FLR_1 ZN, Cooling, 2645.06097, 2645.06097, 0.19423, 0.19423, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:40:00, 37.58000, 5.02277E-003, 27.87091, 6.00000, 6.60897E-002, 0.00000
 Zone Sizing Information, ER_TRAUMA1_FLR_1 ZN, Heating, 977.53972, 977.53972, 4.24251E-002, 6.60897E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 6.00000, 6.60897E-002, 0.00000
 Zone Sizing Information, ER_TRAUMA2_FLR_1 ZN, Cooling, 2823.39908, 2823.39908, 0.20733, 0.20733, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 17:10:00, 36.06333, 5.02050E-003, 27.87091, 6.00000, 6.60897E-002, 0.00000
 Zone Sizing Information, ER_TRAUMA2_FLR_1 ZN, Heating, 1047.48920, 1047.48920, 4.54610E-002, 6.60897E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 6.00000, 6.60897E-002, 0.00000
 Zone Sizing Information, ER_TRIAGE_MULT4_FLR_1 ZN, Cooling, 7961.52345, 7961.52345, 0.58464, 0.58464, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:50:00, 36.45333, 5.02108E-003, 27.87091, 6.00000, 0.26436, 0.00000
 Zone Sizing Information, ER_TRIAGE_MULT4_FLR_1 ZN, Heating, 2144.28096, 2144.28096, 9.30622E-002, 0.26436, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 6.00000, 0.26436, 0.00000
 Zone Sizing Information, ICU_FLR_2 ZN, Cooling, 31761.24313, 31761.24313, 2.33188, 2.33188, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 13:50:00, 37.99167, 5.02339E-003, 617.96447, 33.25857, 1.46537, 0.00000
 Zone Sizing Information, ICU_FLR_2 ZN, Heating, 5436.51760, 5436.51760, 0.23595, 1.46537, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 617.96447, 33.25857, 1.46537, 0.00000
 Zone Sizing Information, ICU_NURSESTN_LOBBY_FLR_2 ZN, Cooling, 21783.06606, 21783.06606, 1.59920, 1.59920, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 21:10:00, 30.23500, 5.01189E-003, 668.76778, 9.59568, 0.22648, 0.00000
 Zone Sizing Information, ICU_NURSESTN_LOBBY_FLR_2 ZN, Heating, 3733.81333, 3733.81333, 0.16205, 0.22648, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 668.76778, 9.59568, 0.22648, 0.00000
 Zone Sizing Information, IC_PATROOM1_MULT5_FLR_2 ZN, Cooling, 9410.14561, 9410.14561, 0.69087, 0.69087, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:40:00, 36.62667, 5.02134E-003, 20.90318, 1.12500, 0.24784, 0.00000
 Zone Sizing Information, IC_PATROOM1_MULT5_FLR_2 ZN, Heating, 3082.25241, 3082.25241, 0.13377, 0.24784, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.90318, 1.12500, 0.24784, 0.00000
 Zone Sizing Information, IC_PATROOM2_FLR_2 ZN, Cooling, 2763.98153, 2763.98153, 0.20292, 0.20292, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 37.14667, 5.02212E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, IC_PATROOM2_FLR_2 ZN, Heating, 1220.24895, 1220.24895, 5.29585E-002, 6.60897E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, IC_PATROOM3_MULT6_FLR_2 ZN, Cooling, 10169.41993, 10169.41993, 0.74661, 0.74661, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 13:40:00, 37.88333, 5.02324E-003, 20.90318, 1.12500, 0.29740, 0.00000
 Zone Sizing Information, IC_PATROOM3_MULT6_FLR_2 ZN, Heating, 4057.18304, 4057.18304, 0.17608, 0.29740, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.90318, 1.12500, 0.29740, 0.00000
 Zone Sizing Information, KITCHEN_FLR_5 ZN, Cooling, 230761.24052, 230761.24052, 16.94194, 16.94194, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 38.10000, 5.02355E-003, 929.03040, 50.00000, 3.39800, 0.00000
 Zone Sizing Information, KITCHEN_FLR_5 ZN, Heating, 12306.13913, 12306.13913, 0.53409, 3.39800, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 21:00:00, -5.20000, 2.46481E-003, 929.03040, 50.00000, 3.39800, 0.00000
 Zone Sizing Information, LAB_FLR_3 ZN, Cooling, 15834.91646, 15834.91646, 1.16258, 1.16258, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 21:40:00, 29.65000, 5.01104E-003, 264.77366, 14.25000, 0.30936, 0.00000
 Zone Sizing Information, LAB_FLR_3 ZN, Heating, 538.04414, 538.04414, 2.33514E-002, 0.30936, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 264.77366, 14.25000, 0.30936, 0.00000
 Zone Sizing Information, LAB_FLR_4 ZN, Cooling, 15712.27985, 15712.27985, 1.15358, 1.15358, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 19:40:00, 32.07667, 5.01459E-003, 264.77366, 14.25000, 0.30936, 0.00000
 Zone Sizing Information, LAB_FLR_4 ZN, Heating, 712.84078, 712.84078, 3.09377E-002, 0.30936, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 264.77366, 14.25000, 0.30936, 0.00000
 Zone Sizing Information, LOBBY_RECORDS_FLR_1 ZN, Cooling, 30484.81887, 30484.81887, 2.23804, 2.23804, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 38.10000, 5.02355E-003, 1474.81061, 21.16101, 0.49946, 0.00000
 Zone Sizing Information, LOBBY_RECORDS_FLR_1 ZN, Heating, 13887.74858, 13887.74858, 0.60273, 0.60273, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 1474.81061, 21.16101, 0.49946, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_3 ZN, Cooling, 20720.19633, 20720.19633, 1.52117, 1.52117, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 23:20:00, 28.04667, 5.00872E-003, 905.80464, 12.99675, 0.30676, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_3 ZN, Heating, 1323.05458, 1323.05458, 5.74213E-002, 0.30676, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 905.80464, 12.99675, 0.30676, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_4 ZN, Cooling, 22249.77184, 22249.77184, 1.63347, 1.63347, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 19:20:00, 32.55333, 5.01528E-003, 905.80464, 12.99675, 0.30676, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_4 ZN, Heating, 1943.64495, 1943.64495, 8.43554E-002, 0.30676, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 905.80464, 12.99675, 0.30676, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_5 ZN, Cooling, 32616.75173, 32616.75173, 2.39455, 2.39455, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 14:40:00, 38.10000, 5.02355E-003, 1040.51405, 14.92960, 0.35238, 0.00000
 Zone Sizing Information, NURSESTN_LOBBY_FLR_5 ZN, Heating, 10117.56427, 10117.56427, 0.43911, 0.43911, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 1040.51405, 14.92960, 0.35238, 0.00000
 Zone Sizing Information, OFFICE1_FLR_5 ZN, Cooling, 4240.87289, 4240.87289, 0.31136, 0.31136, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 35.11000, 5.01907E-003, 69.69557, 5.25138, 3.36351E-002, 0.00000
 Zone Sizing Information, OFFICE1_FLR_5 ZN, Heating, 2496.71667, 2496.71667, 0.10836, 0.10836, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 69.69557, 5.25138, 3.36351E-002, 0.00000
 Zone Sizing Information, OFFICE1_MULT4_FLR_1 ZN, Cooling, 4513.48160, 4513.48160, 0.33138, 0.33138, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 32.42333, 5.01509E-003, 13.93546, 1.05000, 3.36263E-002, 0.00000
 Zone Sizing Information, OFFICE1_MULT4_FLR_1 ZN, Heating, 1725.33614, 1725.33614, 7.48800E-002, 7.48800E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 13.93546, 1.05000, 3.36263E-002, 0.00000
 Zone Sizing Information, OFFICE2_MULT5_FLR_5 ZN, Cooling, 17141.66649, 17141.66649, 1.25855, 1.25855, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 13:40:00, 37.88333, 5.02324E-003, 69.65899, 5.24862, 0.16809, 0.00000
 Zone Sizing Information, OFFICE2_MULT5_FLR_5 ZN, Heating, 7724.53005, 7724.53005, 0.33525, 0.33525, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 69.65899, 5.24862, 0.16809, 0.00000
 Zone Sizing Information, OFFICE3_FLR_5 ZN, Cooling, 4824.62864, 4824.62864, 0.35422, 0.35422, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:50:00, 37.45000, 5.02258E-003, 69.67728, 5.25000, 3.36263E-002, 0.00000
 Zone Sizing Information, OFFICE3_FLR_5 ZN, Heating, 2571.08158, 2571.08158, 0.11158, 0.11158, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 69.67728, 5.25000, 3.36263E-002, 0.00000
 Zone Sizing Information, OFFICE4_MULT6_FLR_5 ZN, Cooling, 6699.26984, 6699.26984, 0.49185, 0.49185, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:40:00, 36.62667, 5.02134E-003, 13.93546, 1.05000, 4.03515E-002, 0.00000
 Zone Sizing Information, OFFICE4_MULT6_FLR_5 ZN, Heating, 2998.81943, 2998.81943, 0.13015, 0.13015, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 13.93546, 1.05000, 4.03515E-002, 0.00000
 Zone Sizing Information, OR1_FLR_2 ZN, Cooling, 4131.91635, 4131.91635, 0.30335, 0.30335, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 21:40:00, 29.65000, 5.01104E-003, 55.74182, 3.00000, 0.19827, 0.00000
 Zone Sizing Information, OR1_FLR_2 ZN, Heating, 1194.23667, 1194.23667, 5.18298E-002, 0.19827, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 55.74182, 3.00000, 0.19827, 0.00000
 Zone Sizing Information, OR2_MULT5_FLR_2 ZN, Cooling, 18585.24593, 18585.24593, 1.36449, 1.36449, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 29.26000, 5.01047E-003, 55.74182, 3.00000, 0.99135, 0.00000
 Zone Sizing Information, OR2_MULT5_FLR_2 ZN, Heating, 2799.10790, 2799.10790, 0.12148, 0.99135, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 55.74182, 3.00000, 0.99135, 0.00000
 Zone Sizing Information, OR3_FLR_2 ZN, Cooling, 3848.00220, 3848.00220, 0.28251, 0.28251, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 22:00:00, 29.26000, 5.01047E-003, 55.74182, 3.00000, 0.19827, 0.00000
 Zone Sizing Information, OR3_FLR_2 ZN, Heating, 679.75790, 679.75790, 2.95016E-002, 0.19827, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 55.74182, 3.00000, 0.19827, 0.00000
 Zone Sizing Information, OR4_FLR_2 ZN, Cooling, 13073.89770, 13073.89770, 0.95987, 0.95987, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 10:30:00, 34.13500, 5.01762E-003, 222.96730, 12.00000, 0.79308, 0.00000
 Zone Sizing Information, OR4_FLR_2 ZN, Heating, 442.96441, 442.96441, 1.92249E-002, 0.79308, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 222.96730, 12.00000, 0.79308, 0.00000
 Zone Sizing Information, OR_NURSESTN_LOBBY_FLR_2 ZN, Cooling, 29509.14326, 29509.14326, 2.16640, 2.16640, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 09:40:00, 32.42333, 5.01509E-003, 1012.64314, 14.52970, 0.34294, 0.00000
 Zone Sizing Information, OR_NURSESTN_LOBBY_FLR_2 ZN, Heating, 7900.50701, 7900.50701, 0.34288, 0.34294, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 1012.64314, 14.52970, 0.34294, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_3 ZN, Cooling, 14154.00951, 14154.00951, 1.03915, 1.03915, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 09:50:00, 32.79167, 5.01564E-003, 20.90318, 1.12500, 0.49567, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_3 ZN, Heating, 5039.21416, 5039.21416, 0.21870, 0.49567, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.90318, 1.12500, 0.49567, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_4 ZN, Cooling, 14251.89124, 14251.89124, 1.04633, 1.04633, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 09:50:00, 32.79167, 5.01564E-003, 20.90318, 1.12500, 0.49567, 0.00000
 Zone Sizing Information, PATROOM1_MULT10_FLR_4 ZN, Heating, 5238.85077, 5238.85077, 0.22737, 0.49567, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.90318, 1.12500, 0.49567, 0.00000
 Zone Sizing Information, PATROOM2_FLR_3 ZN, Cooling, 2602.46443, 2602.46443, 0.19106, 0.19106, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 33.16000, 5.01618E-003, 34.83864, 1.87500, 8.26121E-002, 0.00000
 Zone Sizing Information, PATROOM2_FLR_3 ZN, Heating, 1323.17163, 1323.17163, 5.74251E-002, 8.26121E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 34.83864, 1.87500, 8.26121E-002, 0.00000
 Zone Sizing Information, PATROOM2_FLR_4 ZN, Cooling, 2609.83095, 2609.83095, 0.19160, 0.19160, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 33.16000, 5.01618E-003, 34.83864, 1.87500, 8.26121E-002, 0.00000
 Zone Sizing Information, PATROOM2_FLR_4 ZN, Heating, 1351.98475, 1351.98475, 5.86755E-002, 8.26121E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 34.83864, 1.87500, 8.26121E-002, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_3 ZN, Cooling, 10276.22798, 10276.22798, 0.75445, 0.75445, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:10:00, 37.97000, 5.02335E-003, 20.20824, 1.08760, 0.47919, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_3 ZN, Heating, 5267.77314, 5267.77314, 0.22862, 0.47919, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.20824, 1.08760, 0.47919, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_4 ZN, Cooling, 10473.01839, 10473.01839, 0.76890, 0.76890, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 15:20:00, 37.84000, 5.02317E-003, 20.20824, 1.08760, 0.47919, 0.00000
 Zone Sizing Information, PATROOM3_MULT10_FLR_4 ZN, Heating, 5457.17709, 5457.17709, 0.23684, 0.47919, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.20824, 1.08760, 0.47919, 0.00000
 Zone Sizing Information, PATROOM4_FLR_3 ZN, Cooling, 2994.98998, 2994.98998, 0.21988, 0.21988, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:40:00, 36.62667, 5.02134E-003, 34.83864, 1.87500, 8.26121E-002, 0.00000
 Zone Sizing Information, PATROOM4_FLR_3 ZN, Heating, 1367.65303, 1367.65303, 5.93556E-002, 8.26121E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 34.83864, 1.87500, 8.26121E-002, 0.00000
 Zone Sizing Information, PATROOM4_FLR_4 ZN, Cooling, 3328.79901, 3328.79901, 0.24439, 0.24439, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:40:00, 36.62667, 5.02134E-003, 34.83864, 1.87500, 8.26121E-002, 0.00000
 Zone Sizing Information, PATROOM4_FLR_4 ZN, Heating, 1359.09265, 1359.09265, 5.89840E-002, 8.26121E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 34.83864, 1.87500, 8.26121E-002, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_3 ZN, Cooling, 15506.99209, 15506.99209, 1.13848, 1.13848, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:50:00, 36.45333, 5.02108E-003, 20.90318, 1.12500, 0.49567, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_3 ZN, Heating, 5062.38812, 5062.38812, 0.21971, 0.49567, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.90318, 1.12500, 0.49567, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_4 ZN, Cooling, 17491.50672, 17491.50672, 1.28417, 1.28417, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:50:00, 36.45333, 5.02108E-003, 20.90318, 1.12500, 0.49567, 0.00000
 Zone Sizing Information, PATROOM5_MULT10_FLR_4 ZN, Heating, 5222.80689, 5222.80689, 0.22667, 0.49567, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.90318, 1.12500, 0.49567, 0.00000
 Zone Sizing Information, PATROOM6_FLR_3 ZN, Cooling, 2326.21983, 2326.21983, 0.17078, 0.17078, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 10:40:00, 34.46000, 5.01811E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, PATROOM6_FLR_3 ZN, Heating, 1159.85786, 1159.85786, 5.03373E-002, 6.60897E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, PATROOM6_FLR_4 ZN, Cooling, 2292.76829, 2292.76829, 0.16833, 0.16833, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 10:40:00, 34.46000, 5.01811E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, PATROOM6_FLR_4 ZN, Heating, 1212.91097, 1212.91097, 5.26397E-002, 6.60897E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_3 ZN, Cooling, 13039.61120, 13039.61120, 0.95733, 0.95733, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 13:30:00, 37.77500, 5.02307E-003, 20.20824, 1.08760, 0.47919, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_3 ZN, Heating, 5288.27830, 5288.27830, 0.22951, 0.47919, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.20824, 1.08760, 0.47919, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_4 ZN, Cooling, 12903.96571, 12903.96571, 0.94737, 0.94737, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 13:30:00, 37.77500, 5.02307E-003, 20.20824, 1.08760, 0.47919, 0.00000
 Zone Sizing Information, PATROOM7_MULT10_FLR_4 ZN, Heating, 5630.44911, 5630.44911, 0.24436, 0.47919, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 20.20824, 1.08760, 0.47919, 0.00000
 Zone Sizing Information, PATROOM8_FLR_3 ZN, Cooling, 2566.03340, 2566.03340, 0.18839, 0.18839, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:20:00, 36.97333, 5.02186E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, PATROOM8_FLR_3 ZN, Heating, 1230.34519, 1230.34519, 5.33964E-002, 6.60897E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, PATROOM8_FLR_4 ZN, Cooling, 2544.19257, 2544.19257, 0.18679, 0.18679, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:10:00, 37.14667, 5.02212E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, PATROOM8_FLR_4 ZN, Heating, 1239.97480, 1239.97480, 5.38142E-002, 6.60897E-002, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 27.87091, 1.50000, 6.60897E-002, 0.00000
 Zone Sizing Information, PHYSTHERAPY_FLR_3 ZN, Cooling, 16954.12496, 16954.12496, 1.24476, 1.24476, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 20:10:00, 31.40500, 5.01360E-003, 487.74096, 26.25000, 0.18583, 0.00000
 Zone Sizing Information, PHYSTHERAPY_FLR_3 ZN, Heating, 713.75020, 713.75020, 3.09772E-002, 0.18583, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 487.74096, 26.25000, 0.18583, 0.00000
 Zone Sizing Information, RADIOLOGY_FLR_4 ZN, Cooling, 57275.96731, 57275.96731, 4.20514, 4.20514, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 33.03000, 5.01599E-003, 487.74096, 26.25000, 0.18583, 0.00000
 Zone Sizing Information, RADIOLOGY_FLR_4 ZN, Heating, 1095.54723, 1095.54723, 4.75474E-002, 0.18583, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -5.20000, 2.46481E-003, 487.74096, 26.25000, 0.18583, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, CAV_KITCHEN, Cooling, Sensible, 284399.80, 16.94194, 16.94194, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, CAV_KITCHEN, Heating, Sensible, 183543.95, 3.39800, 3.39800, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, VAV_1, Cooling, Sensible, 246677.08, 11.59889, 11.59889, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_1, Heating, Sensible, 72819.35, 3.38948, 3.38948, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
 System Sizing Information, VAV_2, Cooling, Sensible, 361826.71, 19.94810, 19.94810, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_2, Heating, Sensible, 100023.10, 4.65571, 4.65571, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
 System Sizing Information, VAV_ER, Cooling, Sensible, 39728.12, 2.01276, 2.01276, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_ER, Heating, Sensible, 19878.15, 0.92526, 0.92526, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, VAV_ICU, Cooling, Sensible, 87246.45, 3.97228, 3.97228, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_ICU, Heating, Sensible, 44615.62, 2.07669, 2.07669, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, VAV_LABS, Cooling, Sensible, 36131.22, 2.31616, 2.31616, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_LABS, Heating, Sensible, 13292.62, 0.61872, 0.61872, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, VAV_OR, Cooling, Sensible, 57033.96, 2.91023, 2.91023, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_OR, Heating, Sensible, 46855.63, 2.18096, 2.18096, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, VAV_PATRMS, Cooling, Sensible, 191683.83, 9.49742, 9.49742, EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, VAV_PATRMS, Heating, Sensible, 96554.73, 4.49427, 4.49427, EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.84938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.08522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.81000E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.30080E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.08522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEMENT ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEMENT ZN REHEAT COIL, Design Size Rated Capacity [W], 24234.61720
 Component Sizing Information, Coil:Heating:Water, BASEMENT ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.30080E-004
 Component Sizing Information, Coil:Heating:Water, BASEMENT ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 461.74312
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT ZN REHEAT COIL,22925.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.59134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.73325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.19607E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.04966E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.22522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 4798.93809
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.04966E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 90.77718
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_1 ZN REHEAT COIL,4539.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.62159
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.69757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.46179E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.90124E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.23674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 4526.72829
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.90124E-005
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 84.37464
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_2 ZN REHEAT COIL,4282.70
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.96258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.39714
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.59365E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.73409E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37868
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 ZN REHEAT COIL, Design Size Rated Capacity [W], 12499.94303
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.73409E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_FLR_5 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 259.55360
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_FLR_5 ZN REHEAT COIL,11818.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.87355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.49434
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21388
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.70719E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.23770E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.30994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 10230.48629
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.23770E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 212.42694
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_NW_FLR_3 ZN REHEAT COIL,9672.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.02041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.42319
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.00296E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.62216E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.36319
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_NW_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 11988.19983
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.62216E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_NW_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 248.92474
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_NW_FLR_4 ZN REHEAT COIL,11334.60
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.81400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.53050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19930
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.18186E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.07325E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.28716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 9478.66503
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.07325E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 196.81619
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_SE_FLR_3 ZN REHEAT COIL,8961.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.93182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.46343
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22815
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.22131E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.19851E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.30452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CORRIDOR_SE_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 10051.31398
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.19851E-004
 Component Sizing Information, Coil:Heating:Water, CORRIDOR_SE_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 208.70632
Water Heating Coil Capacity Information,Coil:Heating:Water,CORRIDOR_SE_FLR_4 ZN REHEAT COIL,9503.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.18720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.24275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.53551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.64733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.56952E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.56433E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.53551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, DINING_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 ZN REHEAT COIL, Design Size Rated Capacity [W], 16295.69393
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.56433E-004
 Component Sizing Information, Coil:Heating:Water, DINING_FLR_5 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 330.78733
Water Heating Coil Capacity Information,Coil:Heating:Water,DINING_FLR_5 ZN REHEAT COIL,15408.59
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.52221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16268
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.52221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.34208E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.60469E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 7336.44277
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.60469E-004
 Component Sizing Information, Coil:Heating:Water, ER_EXAM1_MULT4_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 132.66233
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 ZN REHEAT COIL,6943.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.50436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.50436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.26204E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.53697E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_EXAM3_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 7026.83856
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.53697E-004
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 126.98438
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 ZN REHEAT COIL,6650.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.52697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.37259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.96243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.99359
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.02256E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.70626E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.96243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_NURSESTN_LOBBY_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 16944.56812
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.70626E-004
 Component Sizing Information, Coil:Heating:Water, ER_NURSESTN_LOBBY_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 312.82126
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 ZN REHEAT COIL,16033.41
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.19423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.48447E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.37307E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA1_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 2913.69248
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.37307E-005
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA1_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 52.96426
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRAUMA1_FLR_1 ZN REHEAT COIL,2757.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.20733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10244
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.20733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.71940E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.81166E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRAUMA2_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 3114.21089
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.81166E-005
 Component Sizing Information, Coil:Heating:Water, ER_TRAUMA2_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 56.61549
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRAUMA2_FLR_1 ZN REHEAT COIL,2947.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.58464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.14531
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.58464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.62207E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.74374E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.58464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ER_TRIAGE_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 7972.15232
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.74374E-004
 Component Sizing Information, Coil:Heating:Water, ER_TRIAGE_MULT4_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 143.84154
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 ZN REHEAT COIL,7544.91
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.33188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.88674E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.27341E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.33188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 28681.26948
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.27341E-004
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 510.45650
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_FLR_2 ZN REHEAT COIL,27109.13
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.59920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.31866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.60907
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.84976
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.19563E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.14462E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.60907
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ICU_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 9804.93259
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.14462E-004
 Component Sizing Information, Coil:Heating:Water, ICU_NURSESTN_LOBBY_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 179.36261
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 ZN REHEAT COIL,9278.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.69087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11528
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.30508E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.42737E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.34543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM1_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 6525.74996
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.42737E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM1_MULT5_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 121.45305
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 ZN REHEAT COIL,6174.03
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.20292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.69769
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.64040E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.88119E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM2_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 2231.62040
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.88119E-005
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM2_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 42.41750
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM2_FLR_2 ZN REHEAT COIL,2111.06
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.74661
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.97647E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.70140E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, IC_PATROOM3_MULT6_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 7778.59732
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.70140E-004
 Component Sizing Information, Coil:Heating:Water, IC_PATROOM3_MULT6_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 146.66316
Water Heating Coil Capacity Information,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 ZN REHEAT COIL,7358.70
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, KITCHEN_FLR_5 ZN CAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 16.94194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.16258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.17354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.16258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.19543E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.65321E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.16258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 12130.15917
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.65321E-004
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 211.52754
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_3 ZN REHEAT COIL,11467.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.15358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.17490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.15358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.17843E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.67182E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.15358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LAB_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 12215.22085
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.67182E-004
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 213.37046
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_4 ZN REHEAT COIL,11547.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.23804
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.50214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.85238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.58754E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.89633E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.85238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_RECORDS_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 22385.44141
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.89633E-004
 Component Sizing Information, Coil:Heating:Water, LOBBY_RECORDS_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 439.20014
Water Heating Coil Capacity Information,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 ZN REHEAT COIL,21171.22
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.52117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.45374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37244
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.39681E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.10162E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37244
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 5036.49446
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.10162E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 90.81953
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 ZN REHEAT COIL,4766.61
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.63347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.42255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.39994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.01666E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.29737E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.39994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 5931.42850
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.29737E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 107.71683
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 ZN REHEAT COIL,5613.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.39455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.33111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.58628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.88297
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.15066E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.49151E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.58628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, NURSESTN_LOBBY_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 ZN REHEAT COIL, Design Size Rated Capacity [W], 15962.78042
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.49151E-004
 Component Sizing Information, Coil:Heating:Water, NURSESTN_LOBBY_FLR_5 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 315.58628
Water Heating Coil Capacity Information,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 ZN REHEAT COIL,15096.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.31136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.17057
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.62339E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.45484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.23373E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.82347E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 ZN REHEAT COIL, Design Size Rated Capacity [W], 3576.79839
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.82347E-005
 Component Sizing Information, Coil:Heating:Water, OFFICE1_FLR_5 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 74.27018
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE1_FLR_5 ZN REHEAT COIL,3381.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.33138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.37794E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.52581E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE1_MULT4_FLR_1 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 ZN REHEAT COIL, Design Size Rated Capacity [W], 2983.52089
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.52581E-005
 Component Sizing Information, Coil:Heating:Water, OFFICE1_MULT4_FLR_1 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 57.38752
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 ZN REHEAT COIL,2822.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.25855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.21088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.56246
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.80673E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.42056E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE2_MULT5_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 ZN REHEAT COIL, Design Size Rated Capacity [W], 11066.52227
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.42056E-004
 Component Sizing Information, Coil:Heating:Water, OFFICE2_MULT5_FLR_5 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 229.79150
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 ZN REHEAT COIL,10463.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.35422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.14989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.67274E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.39971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.54187E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.05652E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.11158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE3_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 ZN REHEAT COIL, Design Size Rated Capacity [W], 3683.34256
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.05652E-005
 Component Sizing Information, Coil:Heating:Water, OFFICE3_FLR_5 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 76.48256
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE3_FLR_5 ZN REHEAT COIL,3482.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.49185
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12042
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.94124E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 9.39692E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.13015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE4_MULT6_FLR_5 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 ZN REHEAT COIL, Design Size Rated Capacity [W], 4296.15987
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 9.39692E-005
 Component Sizing Information, Coil:Heating:Water, OFFICE4_MULT6_FLR_5 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 89.20751
Water Heating Coil Capacity Information,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 ZN REHEAT COIL,4061.93
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.30335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.46670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.72107E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.74206E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 5.18298E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR1_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 1710.82657
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.74206E-005
 Component Sizing Information, Coil:Heating:Water, OR1_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 35.52406
Water Heating Coil Capacity Information,Coil:Heating:Water,OR1_FLR_2 ZN REHEAT COIL,1617.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.36449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.51879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.44788E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.77104E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12148
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR2_MULT5_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 4010.01438
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.77104E-005
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 83.26540
Water Heating Coil Capacity Information,Coil:Heating:Water,OR2_MULT5_FLR_2 ZN REHEAT COIL,3791.39
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.28251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.50113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.53411E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.12998E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.95016E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR3_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 973.80035
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.12998E-005
 Component Sizing Information, Coil:Heating:Water, OR3_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 20.22022
Water Heating Coil Capacity Information,Coil:Heating:Water,OR3_FLR_2 ZN REHEAT COIL,920.71
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.95987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.47201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.15250E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.38817E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.92249E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR4_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 634.65568
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.38817E-005
 Component Sizing Information, Coil:Heating:Water, OR4_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 13.17858
Water Heating Coil Capacity Information,Coil:Heating:Water,OR4_FLR_2 ZN REHEAT COIL,600.05
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.16640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.35618
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.38086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.82510
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.94982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.06968E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.52700E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.82510
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OR_NURSESTN_LOBBY_FLR_2 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 ZN REHEAT COIL, Design Size Rated Capacity [W], 16125.00257
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.52700E-004
 Component Sizing Information, Coil:Heating:Water, OR_NURSESTN_LOBBY_FLR_2 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 301.39208
Water Heating Coil Capacity Information,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 ZN REHEAT COIL,15255.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.03915
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.15328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.51957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.48562E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.23500E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 10218.14417
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.23500E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 191.14324
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 ZN REHEAT COIL,9667.06
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.04633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.15223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.52317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.50281E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.28647E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM1_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 10453.45201
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.28647E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM1_MULT10_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 195.95592
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 ZN REHEAT COIL,9889.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.19106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.13894
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.55322E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.74099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.74213E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.97690E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.55322E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 2275.38015
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.97690E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 43.82433
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM2_FLR_3 ZN REHEAT COIL,2152.32
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.19160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.13855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.58023E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.73890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.74989E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.04574E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.58023E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM2_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 2306.85367
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.04574E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM2_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 44.51694
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM2_FLR_4 ZN REHEAT COIL,2182.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.75445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20410
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37723
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.86670E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.97466E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.37723
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 9027.92033
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 1.97466E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 174.02746
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 ZN REHEAT COIL,8539.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.76890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.90244E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.03182E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.38445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM3_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 9289.22753
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.03182E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM3_MULT10_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 179.37184
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 ZN REHEAT COIL,8786.75
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.21988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.64387
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.15572E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.38836E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.10994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 2463.49222
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.38836E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 46.96248
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM4_FLR_3 ZN REHEAT COIL,2330.36
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.24439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.57931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.50744E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.63666E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.12219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM4_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 2577.01409
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.63666E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM4_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 48.67338
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM4_FLR_4 ZN REHEAT COIL,2437.88
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.13848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.13991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.56924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.72322E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.34835E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.56924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 10736.37843
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.34835E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 199.77894
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 ZN REHEAT COIL,10157.73
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.28417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.64209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.07172E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.54222E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.64209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM5_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 11622.73104
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.54222E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 215.24279
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 ZN REHEAT COIL,10997.55
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.17078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12435
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.53914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.82898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.06382E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.39860E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.53914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 2010.98665
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.39860E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 38.65553
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM6_FLR_3 ZN REHEAT COIL,1902.24
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.16833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.41632E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.84108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.01975E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.48782E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.41632E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM6_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 2051.77584
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.48782E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM6_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 39.68332
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM6_FLR_4 ZN REHEAT COIL,1940.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.95733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16085
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.36867E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.20031E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 10059.56627
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.20031E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 189.90357
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 ZN REHEAT COIL,9516.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.94737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.34402E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.26428E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM7_MULT10_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 10352.01581
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.26428E-004
 Component Sizing Information, Coil:Heating:Water, PATROOM7_MULT10_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 196.57042
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 ZN REHEAT COIL,9792.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.18839
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11273
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.41945E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.75151
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.37967E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.74473E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.41945E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 2169.23454
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.74473E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 41.53880
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM8_FLR_3 ZN REHEAT COIL,2051.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.18679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.33926E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.75796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.35090E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.74823E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.33926E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PATROOM8_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 2170.83597
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.74823E-005
 Component Sizing Information, Coil:Heating:Water, PATROOM8_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 41.63462
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM8_FLR_4 ZN REHEAT COIL,2053.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.24476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.29858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.79621
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.27605E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 8.20761E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.30477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, PHYSTHERAPY_FLR_3 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 ZN REHEAT COIL, Design Size Rated Capacity [W], 3752.42173
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 8.20761E-005
 Component Sizing Information, Coil:Heating:Water, PHYSTHERAPY_FLR_3 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 66.79341
Water Heating Coil Capacity Information,Coil:Heating:Water,PHYSTHERAPY_FLR_3 ZN REHEAT COIL,3546.73
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 4.20514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 8.83820E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.24484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.02959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.31083E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.48510E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.02959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, RADIOLOGY_FLR_4 ZN VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 ZN REHEAT COIL, Design Size Rated Capacity [W], 11361.56778
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 ZN REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.48510E-004
 Component Sizing Information, Coil:Heating:Water, RADIOLOGY_FLR_4 ZN REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 199.42805
Water Heating Coil Capacity Information,Coil:Heating:Water,RADIOLOGY_FLR_4 ZN REHEAT COIL,10740.54
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 16.94194
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 16.94194
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Sum of Air Terminal Maximum Flow Rates [m3/s], 16.94194
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Adjusted Heating Design Air Flow Rate [m3/s], 16.94194
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Adjusted Cooling Design Air Flow Rate [m3/s], 16.94194
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Adjusted Main Design Air Flow Rate [m3/s], 16.94194
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 6.46215
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.92237
 Component Sizing Information, AirLoopHVAC, VAV_1, Sum of Air Terminal Maximum Flow Rates [m3/s], 12.92429
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Heating Design Air Flow Rate [m3/s], 4.92237
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Cooling Design Air Flow Rate [m3/s], 11.59889
 Component Sizing Information, AirLoopHVAC, VAV_1, Adjusted Main Design Air Flow Rate [m3/s], 11.59889
 Component Sizing Information, AirLoopHVAC, VAV_1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_1, Calculated Heating Air Flow Ratio [], 0.42438
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 10.10232
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.94690
 Component Sizing Information, AirLoopHVAC, VAV_2, Sum of Air Terminal Maximum Flow Rates [m3/s], 20.20464
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Heating Design Air Flow Rate [m3/s], 4.94690
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Cooling Design Air Flow Rate [m3/s], 19.94810
 Component Sizing Information, AirLoopHVAC, VAV_2, Adjusted Main Design Air Flow Rate [m3/s], 19.94810
 Component Sizing Information, AirLoopHVAC, VAV_2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, VAV_2, Calculated Heating Air Flow Ratio [], 0.24799
 Component Sizing Information, AirLoopHVAC, VAV_ER, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.01276
 Component Sizing Information, AirLoopHVAC, VAV_ER, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.01276
 Component Sizing Information, AirLoopHVAC, VAV_ER, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.01276
 Component Sizing Information, AirLoopHVAC, VAV_ER, Adjusted Heating Design Air Flow Rate [m3/s], 2.01276
 Component Sizing Information, AirLoopHVAC, VAV_ER, Adjusted Cooling Design Air Flow Rate [m3/s], 2.01276
 Component Sizing Information, AirLoopHVAC, VAV_ER, Adjusted Main Design Air Flow Rate [m3/s], 2.01276
 Component Sizing Information, AirLoopHVAC, VAV_ER, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_ER, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 3.15208
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 3.15208
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.97228
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Adjusted Heating Design Air Flow Rate [m3/s], 3.15208
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Adjusted Cooling Design Air Flow Rate [m3/s], 3.97228
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Adjusted Main Design Air Flow Rate [m3/s], 3.97228
 Component Sizing Information, AirLoopHVAC, VAV_ICU, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Calculated Heating Air Flow Ratio [], 0.79352
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.31616
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.31616
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.31616
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Adjusted Heating Design Air Flow Rate [m3/s], 2.31616
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Adjusted Cooling Design Air Flow Rate [m3/s], 2.31616
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Adjusted Main Design Air Flow Rate [m3/s], 2.31616
 Component Sizing Information, AirLoopHVAC, VAV_LABS, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_OR, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.45512
 Component Sizing Information, AirLoopHVAC, VAV_OR, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.58205
 Component Sizing Information, AirLoopHVAC, VAV_OR, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.91023
 Component Sizing Information, AirLoopHVAC, VAV_OR, Adjusted Heating Design Air Flow Rate [m3/s], 2.18096
 Component Sizing Information, AirLoopHVAC, VAV_OR, Adjusted Cooling Design Air Flow Rate [m3/s], 2.91023
 Component Sizing Information, AirLoopHVAC, VAV_OR, Adjusted Main Design Air Flow Rate [m3/s], 2.91023
 Component Sizing Information, AirLoopHVAC, VAV_OR, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, VAV_OR, Calculated Heating Air Flow Ratio [], 0.74941
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 4.74871
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 4.74871
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.49742
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Adjusted Heating Design Air Flow Rate [m3/s], 4.74871
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Adjusted Cooling Design Air Flow Rate [m3/s], 9.49742
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Adjusted Main Design Air Flow Rate [m3/s], 9.49742
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Calculated Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, CAV_KITCHEN, Design Supply Air Flow Rate [m3/s], 16.94194
 Component Sizing Information, AirLoopHVAC, VAV_1, Design Supply Air Flow Rate [m3/s], 11.59889
 Component Sizing Information, AirLoopHVAC, VAV_2, Design Supply Air Flow Rate [m3/s], 19.94810
 Component Sizing Information, AirLoopHVAC, VAV_ER, Design Supply Air Flow Rate [m3/s], 2.01276
 Component Sizing Information, AirLoopHVAC, VAV_ICU, Design Supply Air Flow Rate [m3/s], 3.97228
 Component Sizing Information, AirLoopHVAC, VAV_LABS, Design Supply Air Flow Rate [m3/s], 2.31616
 Component Sizing Information, AirLoopHVAC, VAV_OR, Design Supply Air Flow Rate [m3/s], 2.91023
 Component Sizing Information, AirLoopHVAC, VAV_PATRMS, Design Supply Air Flow Rate [m3/s], 9.49742
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,VAV_1 VENT CONTROLLER,HOSPITAL BLDG_OA_FRAC_SCH,No,ZoneSum,1.00,8,BASEMENT ZN,HOSPITAL BASEMENT VENTILATION,BASEMENT ZN DESIGN SPEC ZONE AIR DIST,CORRIDOR_FLR_1 ZN,HOSPITAL CORRIDOR VENTILATION,CORRIDOR_FLR_1 ZN DESIGN SPEC ZONE AIR DIST,CORRIDOR_FLR_2 ZN,HOSPITAL CORRIDOR VENTILATION,CORRIDOR_FLR_2 ZN DESIGN SPEC ZONE AIR DIST,ER_NURSESTN_LOBBY_FLR_1 ZN,HOSPITAL ER_NURSESTN VENTILATION,ER_NURSESTN_LOBBY_FLR_1 ZN DESIGN SPEC ZONE AIR DIST,ICU_NURSESTN_LOBBY_FLR_2 ZN,HOSPITAL ICU_NURSESTN VENTILATION,ICU_NURSESTN_LOBBY_FLR_2 ZN DESIGN SPEC ZONE AIR DIST,LOBBY_RECORDS_FLR_1 ZN,HOSPITAL LOBBY VENTILATION,LOBBY_RECORDS_FLR_1 ZN DESIGN SPEC ZONE AIR DIST,OFFICE1_MULT4_FLR_1 ZN,HOSPITAL OFFICE VENTILATION,OFFICE1_MULT4_FLR_1 ZN DESIGN SPEC ZONE AIR DIST,OR_NURSESTN_LOBBY_FLR_2 ZN,HOSPITAL NURSESTN VENTILATION,OR_NURSESTN_LOBBY_FLR_2 ZN DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,VAV_2 VENT CONTROLLER,HOSPITAL BLDG_OA_FRAC_SCH,No,ZoneSum,1.00,15,CORRIDOR_FLR_5 ZN,HOSPITAL CORRIDOR VENTILATION,CORRIDOR_FLR_5 ZN DESIGN SPEC ZONE AIR DIST,CORRIDOR_NW_FLR_3 ZN,HOSPITAL CORRIDOR VENTILATION,CORRIDOR_NW_FLR_3 ZN DESIGN SPEC ZONE AIR DIST,CORRIDOR_NW_FLR_4 ZN,HOSPITAL CORRIDOR VENTILATION,CORRIDOR_NW_FLR_4 ZN DESIGN SPEC ZONE AIR DIST,CORRIDOR_SE_FLR_3 ZN,HOSPITAL CORRIDOR VENTILATION,CORRIDOR_SE_FLR_3 ZN DESIGN SPEC ZONE AIR DIST,CORRIDOR_SE_FLR_4 ZN,HOSPITAL CORRIDOR VENTILATION,CORRIDOR_SE_FLR_4 ZN DESIGN SPEC ZONE AIR DIST,DINING_FLR_5 ZN,HOSPITAL DINING VENTILATION,DINING_FLR_5 ZN DESIGN SPEC ZONE AIR DIST,NURSESTN_LOBBY_FLR_3 ZN,HOSPITAL NURSESTN VENTILATION,NURSESTN_LOBBY_FLR_3 ZN DESIGN SPEC ZONE AIR DIST,NURSESTN_LOBBY_FLR_4 ZN,HOSPITAL NURSESTN VENTILATION,NURSESTN_LOBBY_FLR_4 ZN DESIGN SPEC ZONE AIR DIST,NURSESTN_LOBBY_FLR_5 ZN,HOSPITAL NURSESTN VENTILATION,NURSESTN_LOBBY_FLR_5 ZN DESIGN SPEC ZONE AIR DIST,OFFICE1_FLR_5 ZN,HOSPITAL OFFICE VENTILATION,OFFICE1_FLR_5 ZN DESIGN SPEC ZONE AIR DIST,OFFICE2_MULT5_FLR_5 ZN,HOSPITAL OFFICE VENTILATION,OFFICE2_MULT5_FLR_5 ZN DESIGN SPEC ZONE AIR DIST,OFFICE3_FLR_5 ZN,HOSPITAL OFFICE VENTILATION,OFFICE3_FLR_5 ZN DESIGN SPEC ZONE AIR DIST,OFFICE4_MULT6_FLR_5 ZN,HOSPITAL OFFICE VENTILATION,OFFICE4_MULT6_FLR_5 ZN DESIGN SPEC ZONE AIR DIST,PHYSTHERAPY_FLR_3 ZN,HOSPITAL PHYSTHERAPY VENTILATION,PHYSTHERAPY_FLR_3 ZN DESIGN SPEC ZONE AIR DIST,RADIOLOGY_FLR_4 ZN,HOSPITAL RADIOLOGY VENTILATION,RADIOLOGY_FLR_4 ZN DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,VAV_ER VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,ER_EXAM1_MULT4_FLR_1 ZN,HOSPITAL ER_EXAM VENTILATION,,ER_EXAM3_MULT4_FLR_1 ZN,HOSPITAL ER_EXAM VENTILATION,,ER_TRAUMA1_FLR_1 ZN,HOSPITAL ER_TRAUMA VENTILATION,,ER_TRAUMA2_FLR_1 ZN,HOSPITAL ER_TRAUMA VENTILATION,,ER_TRIAGE_MULT4_FLR_1 ZN,HOSPITAL ER_TRIAGE VENTILATION,
 Controller:MechanicalVentilation,VAV_ICU VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,4,ICU_FLR_2 ZN,HOSPITAL ICU_OPEN VENTILATION,,IC_PATROOM1_MULT5_FLR_2 ZN,HOSPITAL ICU_PATRM VENTILATION,,IC_PATROOM2_FLR_2 ZN,HOSPITAL ICU_PATRM VENTILATION,,IC_PATROOM3_MULT6_FLR_2 ZN,HOSPITAL ICU_PATRM VENTILATION,
 Controller:MechanicalVentilation,CAV_KITCHEN VENT CONTROLLER,HOSPITAL HVACOPERATIONSCHD,No,ZoneSum,1.00,1,KITCHEN_FLR_5 ZN,HOSPITAL KITCHEN VENTILATION,
 Controller:MechanicalVentilation,VAV_LABS VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,2,LAB_FLR_3 ZN,HOSPITAL LAB VENTILATION,,LAB_FLR_4 ZN,HOSPITAL LAB VENTILATION,
 Controller:MechanicalVentilation,VAV_OR VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,4,OR1_FLR_2 ZN,HOSPITAL OR VENTILATION,,OR2_MULT5_FLR_2 ZN,HOSPITAL OR VENTILATION,,OR3_FLR_2 ZN,HOSPITAL OR VENTILATION,,OR4_FLR_2 ZN,HOSPITAL OR VENTILATION,
 Controller:MechanicalVentilation,VAV_PATRMS VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,16,PATROOM1_MULT10_FLR_3 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM1_MULT10_FLR_4 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM2_FLR_3 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM2_FLR_4 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM3_MULT10_FLR_3 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM3_MULT10_FLR_4 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM4_FLR_3 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM4_FLR_4 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM5_MULT10_FLR_3 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM5_MULT10_FLR_4 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM6_FLR_3 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM6_FLR_4 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM7_MULT10_FLR_3 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM7_MULT10_FLR_4 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM8_FLR_3 ZN,HOSPITAL PATROOM VENTILATION,,PATROOM8_FLR_4 ZN,HOSPITAL PATROOM VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, CAV_KITCHEN OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 16.94194
 Component Sizing Information, Controller:OutdoorAir, CAV_KITCHEN OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.39800
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN CLG COIL, Design Size Design Inlet Air Temperature [C], 26.82491
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN CLG COIL, Design Size Design Outlet Air Temperature [C], 11.40969
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.83501E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 7.83501E-003
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN CLG COIL, Design Size Design Coil Load [W], 316616.08108
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN CLG COIL, Design Size Design Water Flow Rate [m3/s], 1.34429E-002
 Component Sizing Information, Coil:Cooling:Water, CAV_KITCHEN CLG COIL, Design Size Design Air Flow Rate [m3/s], 16.94194
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,CAV_KITCHEN CLG COIL,410172.44,287295.08,122877.36,0.70,45221.48,458.66
 Component Sizing Information, Coil:Heating:Water, CAV_KITCHEN MAIN HTG COIL, Design Size Rated Capacity [W], 492491.69837
 Component Sizing Information, Coil:Heating:Water, CAV_KITCHEN MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.07722E-002
 Component Sizing Information, Coil:Heating:Water, CAV_KITCHEN MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 10493.60368
Water Heating Coil Capacity Information,Coil:Heating:Water,CAV_KITCHEN MAIN HTG COIL,486214.44
 Component Sizing Information, Fan:ConstantVolume, CAV_KITCHEN FAN, Design Size Maximum Flow Rate [m3/s], 16.94194
 Component Sizing Information, Controller:WaterCoil, CAV_KITCHEN CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.34429E-002
 Component Sizing Information, Controller:WaterCoil, CAV_KITCHEN CLG COIL CONTROLLER, Controller Convergence Tolerance, 3.54232E-005
 Component Sizing Information, Controller:WaterCoil, CAV_KITCHEN MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.07722E-002
 Component Sizing Information, Controller:OutdoorAir, VAV_1 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 11.59889
 Component Sizing Information, Coil:Cooling:Water, VAV_1 CLG COIL, Design Size Design Inlet Air Temperature [C], 30.57426
 Component Sizing Information, Coil:Cooling:Water, VAV_1 CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_1 CLG COIL, Design Size Design Outlet Air Temperature [C], 10.90053
 Component Sizing Information, Coil:Cooling:Water, VAV_1 CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.00853E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_1 CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 7.00853E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_1 CLG COIL, Design Size Design Coil Load [W], 276228.17705
 Component Sizing Information, Coil:Cooling:Water, VAV_1 CLG COIL, Design Size Design Water Flow Rate [m3/s], 1.17281E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_1 CLG COIL, Design Size Design Air Flow Rate [m3/s], 11.59889
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_1 CLG COIL,334598.09,222433.23,112164.86,0.66,42755.14,433.65
 Component Sizing Information, Coil:Heating:Water, VAV_1 MAIN HTG COIL, Design Size Rated Capacity [W], 74757.00504
 Component Sizing Information, Coil:Heating:Water, VAV_1 MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.63515E-003
 Component Sizing Information, Coil:Heating:Water, VAV_1 MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 1062.11998
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_1 MAIN HTG COIL,56216.40
 Component Sizing Information, Fan:VariableVolume, VAV_1 FAN, Design Size Maximum Flow Rate [m3/s], 11.59889
 Component Sizing Information, Controller:WaterCoil, VAV_1 CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.17281E-002
 Component Sizing Information, Controller:WaterCoil, VAV_1 CLG COIL CONTROLLER, Controller Convergence Tolerance, 4.06025E-005
 Component Sizing Information, Controller:WaterCoil, VAV_1 MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.63515E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_2 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 19.94810
 Component Sizing Information, Coil:Cooling:Water, VAV_2 CLG COIL, Design Size Design Inlet Air Temperature [C], 27.95798
 Component Sizing Information, Coil:Cooling:Water, VAV_2 CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_2 CLG COIL, Design Size Design Outlet Air Temperature [C], 10.92828
 Component Sizing Information, Coil:Cooling:Water, VAV_2 CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.64928E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_2 CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 7.64928E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_2 CLG COIL, Design Size Design Coil Load [W], 411700.53716
 Component Sizing Information, Coil:Cooling:Water, VAV_2 CLG COIL, Design Size Design Water Flow Rate [m3/s], 1.74800E-002
 Component Sizing Information, Coil:Cooling:Water, VAV_2 CLG COIL, Design Size Design Air Flow Rate [m3/s], 19.94810
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_2 CLG COIL,519675.89,356108.10,163567.79,0.69,60269.00,611.28
 Component Sizing Information, Coil:Heating:Water, VAV_2 MAIN HTG COIL, Design Size Rated Capacity [W], 116517.00293
 Component Sizing Information, Coil:Heating:Water, VAV_2 MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.54856E-003
 Component Sizing Information, Coil:Heating:Water, VAV_2 MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 1677.78539
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_2 MAIN HTG COIL,89336.15
 Component Sizing Information, Fan:VariableVolume, VAV_2 FAN, Design Size Maximum Flow Rate [m3/s], 19.94810
 Component Sizing Information, Controller:WaterCoil, VAV_2 CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.74800E-002
 Component Sizing Information, Controller:WaterCoil, VAV_2 CLG COIL CONTROLLER, Controller Convergence Tolerance, 2.72420E-005
 Component Sizing Information, Controller:WaterCoil, VAV_2 MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.54856E-003
 Component Sizing Information, Controller:OutdoorAir, VAV_ER OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.01276
 Component Sizing Information, Controller:OutdoorAir, VAV_ER OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.92526
 Component Sizing Information, Coil:Cooling:Water, VAV_ER CLG COIL, Design Size Design Inlet Air Temperature [C], 29.29463
 Component Sizing Information, Coil:Cooling:Water, VAV_ER CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_ER CLG COIL, Design Size Design Outlet Air Temperature [C], 10.85229
 Component Sizing Information, Coil:Cooling:Water, VAV_ER CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.26154E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ER CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 7.26154E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ER CLG COIL, Design Size Design Coil Load [W], 44954.59185
 Component Sizing Information, Coil:Cooling:Water, VAV_ER CLG COIL, Design Size Design Water Flow Rate [m3/s], 1.90869E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ER CLG COIL, Design Size Design Air Flow Rate [m3/s], 2.01276
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_ER CLG COIL,55839.23,37562.99,18276.23,0.67,6895.59,69.94
 Component Sizing Information, Coil:Heating:Water, VAV_ER MAIN HTG COIL, Design Size Rated Capacity [W], 9192.77568
 Component Sizing Information, Coil:Heating:Water, VAV_ER MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.01072E-004
 Component Sizing Information, Coil:Heating:Water, VAV_ER MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 141.98656
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_ER MAIN HTG COIL,8241.70
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ER ELECTRIC STEAM HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 1.38410E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ER ELECTRIC STEAM HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ER ELECTRIC STEAM HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ER ELECTRIC STEAM HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Fan:VariableVolume, VAV_ER FAN, Design Size Maximum Flow Rate [m3/s], 2.01276
 Component Sizing Information, Coil:Heating:Electric, ER_EXAM3_MULT4_FLR_1 ELECTRIC HTG COIL, Design Size Nominal Capacity [W], 9192.77568
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 WATER HTG COIL, Design Size Rated Capacity [W], 9192.77568
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.01072E-004
 Component Sizing Information, Coil:Heating:Water, ER_EXAM3_MULT4_FLR_1 WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 141.98656
Water Heating Coil Capacity Information,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 WATER HTG COIL,8241.70
 Component Sizing Information, Controller:WaterCoil, VAV_ER CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.90869E-003
 Component Sizing Information, Controller:WaterCoil, VAV_ER CLG COIL CONTROLLER, Controller Convergence Tolerance, 2.49486E-004
 Component Sizing Information, Controller:WaterCoil, VAV_ER MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.01072E-004
 Component Sizing Information, Controller:WaterCoil, ER_EXAM3_MULT4_FLR_1 WATER HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.01072E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_ICU OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 3.97228
 Component Sizing Information, Controller:OutdoorAir, VAV_ICU OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.07669
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU CLG COIL, Design Size Design Inlet Air Temperature [C], 31.15712
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU CLG COIL, Design Size Design Outlet Air Temperature [C], 10.86515
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.76721E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.76721E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU CLG COIL, Design Size Design Coil Load [W], 97529.77401
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU CLG COIL, Design Size Design Water Flow Rate [m3/s], 4.14093E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_ICU CLG COIL, Design Size Design Air Flow Rate [m3/s], 3.97228
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_ICU CLG COIL,118180.26,77874.88,40305.38,0.66,15886.89,161.13
 Component Sizing Information, Coil:Heating:Water, VAV_ICU MAIN HTG COIL, Design Size Rated Capacity [W], 25990.35778
 Component Sizing Information, Coil:Heating:Water, VAV_ICU MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 5.68483E-004
 Component Sizing Information, Coil:Heating:Water, VAV_ICU MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 398.93688
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_ICU MAIN HTG COIL,22784.60
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ICU ELECTRIC STEAM HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 2.71700E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ICU ELECTRIC STEAM HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ICU ELECTRIC STEAM HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_ICU ELECTRIC STEAM HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Fan:VariableVolume, VAV_ICU FAN, Design Size Maximum Flow Rate [m3/s], 3.97228
 Component Sizing Information, Coil:Heating:Electric, ICU_FLR_2 ELECTRIC HTG COIL, Design Size Nominal Capacity [W], 25990.35778
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 WATER HTG COIL, Design Size Rated Capacity [W], 25990.35778
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 5.68483E-004
 Component Sizing Information, Coil:Heating:Water, ICU_FLR_2 WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 398.93688
Water Heating Coil Capacity Information,Coil:Heating:Water,ICU_FLR_2 WATER HTG COIL,22784.60
 Component Sizing Information, Controller:WaterCoil, VAV_ICU CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 4.14093E-003
 Component Sizing Information, Controller:WaterCoil, VAV_ICU CLG COIL CONTROLLER, Controller Convergence Tolerance, 1.14996E-004
 Component Sizing Information, Controller:WaterCoil, VAV_ICU MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.68483E-004
 Component Sizing Information, Controller:WaterCoil, ICU_FLR_2 WATER HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.68483E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_LABS OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.31616
 Component Sizing Information, Controller:OutdoorAir, VAV_LABS OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.61872
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS CLG COIL, Design Size Design Inlet Air Temperature [C], 25.83152
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS CLG COIL, Design Size Design Outlet Air Temperature [C], 10.85390
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 7.71877E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 7.71877E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS CLG COIL, Design Size Design Coil Load [W], 42047.50356
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS CLG COIL, Design Size Design Water Flow Rate [m3/s], 1.78526E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_LABS CLG COIL, Design Size Design Air Flow Rate [m3/s], 2.31616
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_LABS CLG COIL,57384.95,40055.73,17329.23,0.70,6784.36,68.81
 Component Sizing Information, Coil:Heating:Water, VAV_LABS MAIN HTG COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_LABS MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, VAV_LABS MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_LABS MAIN HTG COIL,0.00
 Component Sizing Information, Humidifier:Steam:Electric, VAV_LABS ELECTRIC STEAM HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 1.61001E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_LABS ELECTRIC STEAM HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_LABS ELECTRIC STEAM HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_LABS ELECTRIC STEAM HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Fan:VariableVolume, VAV_LABS FAN, Design Size Maximum Flow Rate [m3/s], 2.31616
 Component Sizing Information, Coil:Heating:Electric, LAB_FLR_3 ELECTRIC HTG COIL, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 WATER HTG COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, LAB_FLR_3 WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,LAB_FLR_3 WATER HTG COIL,0.00
 Component Sizing Information, Controller:WaterCoil, VAV_LABS CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.78526E-003
 Component Sizing Information, Controller:WaterCoil, VAV_LABS CLG COIL CONTROLLER, Controller Convergence Tolerance, 2.66735E-004
 Component Sizing Information, Controller:WaterCoil, VAV_LABS MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, LAB_FLR_3 WATER HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:OutdoorAir, VAV_OR OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.91023
 Component Sizing Information, Controller:OutdoorAir, VAV_OR OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.18096
 Component Sizing Information, Coil:Cooling:Water, VAV_OR CLG COIL, Design Size Design Inlet Air Temperature [C], 29.17715
 Component Sizing Information, Coil:Cooling:Water, VAV_OR CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_OR CLG COIL, Design Size Design Outlet Air Temperature [C], 10.84760
 Component Sizing Information, Coil:Cooling:Water, VAV_OR CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 5.93069E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_OR CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 5.93069E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_OR CLG COIL, Design Size Design Coil Load [W], 64444.96891
 Component Sizing Information, Coil:Cooling:Water, VAV_OR CLG COIL, Design Size Design Water Flow Rate [m3/s], 2.73621E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_OR CLG COIL, Design Size Design Air Flow Rate [m3/s], 2.91023
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_OR CLG COIL,74022.18,50827.30,23194.88,0.69,7781.16,78.92
 Component Sizing Information, Coil:Heating:Water, VAV_OR MAIN HTG COIL, Design Size Rated Capacity [W], 39690.01714
 Component Sizing Information, Coil:Heating:Water, VAV_OR MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 8.68133E-004
 Component Sizing Information, Coil:Heating:Water, VAV_OR MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 596.49282
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_OR MAIN HTG COIL,32268.38
 Component Sizing Information, Humidifier:Steam:Electric, VAV_OR ELECTRIC STEAM HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 2.00628E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_OR ELECTRIC STEAM HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_OR ELECTRIC STEAM HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_OR ELECTRIC STEAM HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Fan:VariableVolume, VAV_OR FAN, Design Size Maximum Flow Rate [m3/s], 2.91023
 Component Sizing Information, Coil:Heating:Electric, OR2_MULT5_FLR_2 ELECTRIC HTG COIL, Design Size Nominal Capacity [W], 39690.01714
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 WATER HTG COIL, Design Size Rated Capacity [W], 39690.01714
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 8.68133E-004
 Component Sizing Information, Coil:Heating:Water, OR2_MULT5_FLR_2 WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 596.49282
Water Heating Coil Capacity Information,Coil:Heating:Water,OR2_MULT5_FLR_2 WATER HTG COIL,32268.38
 Component Sizing Information, Controller:WaterCoil, VAV_OR CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.73621E-003
 Component Sizing Information, Controller:WaterCoil, VAV_OR CLG COIL CONTROLLER, Controller Convergence Tolerance, 1.74033E-004
 Component Sizing Information, Controller:WaterCoil, VAV_OR MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 8.68133E-004
 Component Sizing Information, Controller:WaterCoil, OR2_MULT5_FLR_2 WATER HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 8.68133E-004
 Component Sizing Information, Controller:OutdoorAir, VAV_PATRMS OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 9.49742
 Component Sizing Information, Controller:OutdoorAir, VAV_PATRMS OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.49427
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS CLG COIL, Design Size Design Inlet Air Temperature [C], 29.66669
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS CLG COIL, Design Size Design Outlet Air Temperature [C], 10.90025
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 6.92572E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 6.92572E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS CLG COIL, Design Size Design Coil Load [W], 215718.16899
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS CLG COIL, Design Size Design Water Flow Rate [m3/s], 9.15898E-003
 Component Sizing Information, Coil:Cooling:Water, VAV_PATRMS CLG COIL, Design Size Design Air Flow Rate [m3/s], 9.49742
Water Cooling Coil Capacity Information,Coil:Cooling:Water,VAV_PATRMS CLG COIL,272345.28,181545.95,90799.34,0.67,35808.01,363.18
 Component Sizing Information, Coil:Heating:Water, VAV_PATRMS MAIN HTG COIL, Design Size Rated Capacity [W], 94054.78805
 Component Sizing Information, Coil:Heating:Water, VAV_PATRMS MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.05725E-003
 Component Sizing Information, Coil:Heating:Water, VAV_PATRMS MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 1351.25760
Water Heating Coil Capacity Information,Coil:Heating:Water,VAV_PATRMS MAIN HTG COIL,71878.56
 Component Sizing Information, Humidifier:Steam:Electric, VAV_PATRMS ELECTRIC STEAM HUMIDIFIER, Design Size Nominal Capacity Volume [m3/s], 6.52646E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_PATRMS ELECTRIC STEAM HUMIDIFIER, User-Specified Nominal Capacity Volume [m3/s], 3.72000E-005
 Component Sizing Information, Humidifier:Steam:Electric, VAV_PATRMS ELECTRIC STEAM HUMIDIFIER, Design Size Rated Power [W], 96450.69782
 Component Sizing Information, Humidifier:Steam:Electric, VAV_PATRMS ELECTRIC STEAM HUMIDIFIER, User-Specified Rated Power [W], 100000.00000
 Component Sizing Information, Fan:VariableVolume, VAV_PATRMS FAN, Design Size Maximum Flow Rate [m3/s], 9.49742
 Component Sizing Information, Coil:Heating:Electric, PATROOM5_MULT10_FLR_4 ELECTRIC HTG COIL, Design Size Nominal Capacity [W], 94054.78805
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 WATER HTG COIL, Design Size Rated Capacity [W], 94054.78805
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.05725E-003
 Component Sizing Information, Coil:Heating:Water, PATROOM5_MULT10_FLR_4 WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 1351.25760
Water Heating Coil Capacity Information,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 WATER HTG COIL,71878.56
 Component Sizing Information, Controller:WaterCoil, VAV_PATRMS CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 9.15898E-003
 Component Sizing Information, Controller:WaterCoil, VAV_PATRMS CLG COIL CONTROLLER, Controller Convergence Tolerance, 5.19917E-005
 Component Sizing Information, Controller:WaterCoil, VAV_PATRMS MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.05725E-003
 Component Sizing Information, Controller:WaterCoil, PATROOM5_MULT10_FLR_4 WATER HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.05725E-003
Water Heater Information,WaterHeater:Mixed,300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF,1.1356,87921.3,0.536,0.4980
Water Heater Information,WaterHeater:Mixed,600GAL NATURAL GAS WATER HEATER - 600KBTU/HR 0.803 THERM EFF,2.2712,175842.6,0.258,2.3806E-002
Water Heater Information,WaterHeater:Mixed,6.0GAL ELECTRICITY BOOSTER WATER HEATER - 10KBTU/HR 1.0 THERM EFF,2.2712E-002,2999.8,1.676,1.5228
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Initial Design Flow Rate [m3/s], 6.23811E-002
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Initial Design Power Consumption [W], 11642.18517
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 6.23811E-002
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Initial Plant Loop Volume [m3], 7.48573
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Initial Design Flow Rate [m3/s], 6.23811E-002
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Initial Design Power Consumption [W], 4006.47266
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 189TONS 0.6KW/TON, Initial Design Size Reference Chilled Water Flow Rate [m3/s], 3.11905E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 189TONS 0.6KW/TON, Initial Design Size Reference Capacity [W], 734619.90130
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 189TONS 0.6KW/TON, Initial Design Size Reference Condenser Fluid Flow Rate [m3/s], 3.73408E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 1 189TONS 0.6KW/TON, Initial Design Size Reference Chilled Water Flow Rate [m3/s], 3.11905E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 1 189TONS 0.6KW/TON, Initial Design Size Reference Capacity [W], 734619.90130
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 1 189TONS 0.6KW/TON, Initial Design Size Reference Condenser Fluid Flow Rate [m3/s], 3.73408E-002
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 4.39108E-003
 Component Sizing Information, Pump:VariableSpeed, BOOSTER WATER LOOP PUMP, Initial Design Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, HeatExchanger:FluidToFluid, HX FOR BOOSTER WATER HEATING, Initial Loop Supply Side Design Fluid Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, HeatExchanger:FluidToFluid, HX FOR BOOSTER WATER HEATING, Initial Loop Demand Side Design Fluid Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, HeatExchanger:FluidToFluid, HX FOR BOOSTER WATER HEATING, Initial Heat Exchanger U-Factor Times Area Value [W/C], 44.59248
 Component Sizing Information, HeatExchanger:FluidToFluid, HX FOR BOOSTER WATER HEATING, Initial Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C], 17.22222
 Component Sizing Information, WaterHeater:Mixed, 6.0GAL ELECTRICITY BOOSTER WATER HEATER - 10KBTU/HR 1.0 THERM EFF, Initial Use Side Design Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, PlantComponent:TemperatureSource, MAINS WATER MAKEUP FOR SWH BOOSTER, Initial Design Size Design Fluid Flow Rate [m3/s], 2.03529E-003
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 7.46816E-002
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Initial Plant Loop Volume [m3], 8.96179
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Initial Design Flow Rate [m3/s], 7.46816E-002
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Initial Design Power Consumption [W], 15294.24523
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Initial Design Water Flow Rate [m3/s], 7.46816E-002
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Initial Design Air Flow Rate [m3/s], 60.97716
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Initial Nominal Capacity [W], 1725303.66451
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Initial Air Flow Rate in free convection regime [m3/s], 12.19543
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Initial Tower capacity in free convection regime at design conditions [W], 215662.95806
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 3.20148E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Plant Loop Volume [m3], 3.84177
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Flow Rate [m3/s], 3.20148E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Power Consumption [W], 8027.37401
 Component Sizing Information, Boiler:HotWater, BOILER 4269KBTU/HR 0.8 THERMAL EFF, Initial Design Size Nominal Capacity [W], 1463677.41077
 Component Sizing Information, Boiler:HotWater, BOILER 4269KBTU/HR 0.8 THERMAL EFF, Initial Design Size Design Water Flow Rate [m3/s], 3.20148E-002
 Component Sizing Information, PlantLoop, LAUNDRY SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 1.76653E-004
 Component Sizing Information, PlantLoop, LAUNDRY SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 2.11983E-002
 Component Sizing Information, Pump:VariableSpeed, LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 1.76653E-004
 Component Sizing Information, Pump:VariableSpeed, LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 2.64886E-007
 Component Sizing Information, WaterHeater:Mixed, 300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF, Initial Use Side Design Flow Rate [m3/s], 1.76653E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 2.55326E-003
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 0.30639
 Component Sizing Information, Pump:ConstantSpeed, MAIN SERVICE WATER LOOP CIRCULATOR PUMP, Initial Design Flow Rate [m3/s], 2.55326E-003
 Component Sizing Information, Pump:ConstantSpeed, MAIN SERVICE WATER LOOP CIRCULATOR PUMP, Initial Design Power Consumption [W], 114.43920
 Component Sizing Information, WaterHeater:Mixed, 600GAL NATURAL GAS WATER HEATER - 600KBTU/HR 0.803 THERM EFF, Initial Use Side Design Flow Rate [m3/s], 2.55326E-003
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,38.10,13.00,DefaultMultipliers,Wetbulb,18.10,{C},100058,280,3.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BASEMENT ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2715162800E-004,1.7241935133E-003,Pass,Pass,1.0611532161E-003,5.3132106134E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.4276470775E-003,4.0985101770E-003,Pass,Pass,2.4878094234E-003,5.3904240546E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.1991374955E-003,5.0529507580E-003,Pass,Pass,1.2965860741E-003,4.6136645987E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.0957432214E-002,2.2412150788E-002,Pass,Pass,6.3559551565E-003,1.4255661726E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,7.4065808333E-003,1.7650774186E-002,Pass,Pass,3.6585082610E-003,1.4693840058E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,9.4752385199E-003,1.9873196085E-002,Pass,Pass,3.7296790766E-003,1.4325981765E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,8.2114232712E-003,1.6983575592E-002,Pass,Pass,3.6589300412E-003,1.4654366201E-002,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,9.1359062426E-003,1.8607382903E-002,Pass,Pass,3.6349120559E-003,1.4453573711E-002,Pass,Pass
 Warmup Convergence Information,DINING_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2100726280E-002,3.3687099796E-002,Pass,Pass,6.5037181977E-003,1.1968739879E-002,Pass,Pass
 Warmup Convergence Information,ER_EXAM1_MULT4_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2290369287E-002,7.3647066474E-003,Pass,Pass,9.1330979125E-004,7.1204523632E-004,Pass,Pass
 Warmup Convergence Information,ER_EXAM3_MULT4_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.1077570833E-002,5.3283914736E-003,Pass,Pass,8.7244528372E-004,7.9295402295E-004,Pass,Pass
 Warmup Convergence Information,ER_NURSESTN_LOBBY_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.3178207870E-003,8.8000449922E-003,Pass,Pass,1.5663833507E-003,4.2124984341E-003,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA1_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.6494506159E-002,8.2235978874E-003,Pass,Pass,7.4451212830E-004,5.7475031288E-004,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA2_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.6918331458E-002,8.6506899608E-003,Pass,Pass,9.4944394865E-004,8.2088671819E-004,Pass,Pass
 Warmup Convergence Information,ER_TRIAGE_MULT4_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2820782651E-002,7.2387455507E-003,Pass,Pass,1.0593749015E-003,8.5630207470E-004,Pass,Pass
 Warmup Convergence Information,ICU_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.0269321596E-002,1.6333500786E-002,Pass,Pass,1.5246831729E-003,5.2618816490E-003,Pass,Pass
 Warmup Convergence Information,ICU_NURSESTN_LOBBY_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.1410723281E-003,9.1981279041E-003,Pass,Pass,1.3015420752E-003,4.4273378499E-003,Pass,Pass
 Warmup Convergence Information,IC_PATROOM1_MULT5_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,6.0567032243E-003,1.6711374516E-002,Pass,Pass,8.3878881882E-003,9.1028447734E-003,Pass,Pass
 Warmup Convergence Information,IC_PATROOM2_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,6.4855209570E-003,1.7017079189E-002,Pass,Pass,8.4091332797E-003,7.2395578128E-003,Pass,Pass
 Warmup Convergence Information,IC_PATROOM3_MULT6_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.3612417304E-003,1.7631830220E-002,Pass,Pass,7.3672959477E-003,6.5318714303E-003,Pass,Pass
 Warmup Convergence Information,KITCHEN_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.9178810614E-003,3.2979240093E-003,Pass,Pass,4.4181852146E-004,2.9642670649E-004,Pass,Pass
 Warmup Convergence Information,LAB_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.9009118788E-003,2.8557040855E-003,Pass,Pass,8.7814775670E-004,6.8720004272E-004,Pass,Pass
 Warmup Convergence Information,LAB_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,6.2180890604E-003,2.8564504379E-003,Pass,Pass,8.5845988550E-004,6.9716965330E-004,Pass,Pass
 Warmup Convergence Information,LOBBY_RECORDS_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.0116971996E-003,2.8771473976E-003,Pass,Pass,4.5611064355E-003,5.1884970273E-003,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,9.6047883082E-003,2.1788773617E-002,Pass,Pass,3.4296094067E-003,1.4363999750E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.0717578369E-002,2.2526941797E-002,Pass,Pass,3.4004599891E-003,1.4230300102E-002,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2423588608E-002,2.8091384752E-002,Pass,Pass,5.1935290299E-003,1.2817217539E-002,Pass,Pass
 Warmup Convergence Information,OFFICE1_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.0572681823E-002,3.9254811318E-002,Pass,Pass,1.1113567066E-002,1.3720210483E-002,Pass,Pass
 Warmup Convergence Information,OFFICE1_MULT4_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.1827648718E-003,9.6755098593E-003,Pass,Pass,9.2416064808E-003,1.1150596063E-002,Pass,Pass
 Warmup Convergence Information,OFFICE2_MULT5_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.1209538819E-002,3.6015237552E-002,Pass,Pass,8.4379369556E-003,1.2296312927E-002,Pass,Pass
 Warmup Convergence Information,OFFICE3_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.1990782733E-002,3.8373492768E-002,Pass,Pass,1.1614965163E-002,1.3128667528E-002,Pass,Pass
 Warmup Convergence Information,OFFICE4_MULT6_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,8.7262038040E-003,3.2595677090E-002,Pass,Pass,1.2634210910E-002,1.5084858555E-002,Pass,Pass
 Warmup Convergence Information,OR1_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,6.2336682544E-003,4.2039633363E-003,Pass,Pass,1.0375448221E-003,9.2110179193E-004,Pass,Pass
 Warmup Convergence Information,OR2_MULT5_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.8448290433E-003,4.9656837726E-003,Pass,Pass,8.2114859586E-004,8.5547150310E-004,Pass,Pass
 Warmup Convergence Information,OR3_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.3317423539E-003,4.0496850941E-003,Pass,Pass,9.6100530669E-004,9.2908474899E-004,Pass,Pass
 Warmup Convergence Information,OR4_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.8957244345E-003,5.1526374572E-003,Pass,Pass,7.6857175603E-004,8.9171520688E-004,Pass,Pass
 Warmup Convergence Information,OR_NURSESTN_LOBBY_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.1303110213E-003,1.0347941930E-002,Pass,Pass,3.0576966454E-003,4.7476613156E-003,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2387484154E-003,4.4738344779E-003,Pass,Pass,7.8849852709E-003,9.6647155301E-003,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2763596618E-003,4.6182006856E-003,Pass,Pass,7.7907982962E-003,9.4155771085E-003,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2639204354E-003,4.7812802236E-003,Pass,Pass,8.9697184942E-003,1.0258420504E-002,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2947421445E-003,4.8618743993E-003,Pass,Pass,8.9334734568E-003,1.0058938480E-002,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.3091581295E-003,9.2527994560E-003,Pass,Pass,4.9070640347E-003,3.8333308141E-003,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.5799946074E-003,9.5843737838E-003,Pass,Pass,4.9524280551E-003,3.7292089062E-003,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.4354254678E-003,1.4993608077E-002,Pass,Pass,8.9615044494E-003,8.4041277040E-003,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.5843597191E-003,1.5198801699E-002,Pass,Pass,8.0755854046E-003,7.4962279333E-003,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.9006438078E-003,1.3739896383E-002,Pass,Pass,7.5422163490E-003,8.2726724635E-003,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.1740918231E-003,1.4212098176E-002,Pass,Pass,6.7641039150E-003,7.2533991064E-003,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.8998172592E-003,7.1204683286E-003,Pass,Pass,9.3039337127E-003,9.2829694086E-003,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.8397147088E-003,8.8478671209E-003,Pass,Pass,9.5169273925E-003,9.3983242757E-003,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.7505016780E-003,1.0982202447E-002,Pass,Pass,6.2591986922E-003,4.5411281817E-003,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.1049606330E-003,1.1391399406E-002,Pass,Pass,6.5124016643E-003,4.6601941828E-003,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,7.2013491954E-003,1.6455916391E-002,Pass,Pass,9.6881290565E-003,8.1744313455E-003,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,7.5266413412E-003,1.6597271124E-002,Pass,Pass,9.7131080023E-003,8.3098060966E-003,Pass,Pass
 Warmup Convergence Information,PHYSTHERAPY_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2572056774E-002,2.9242002994E-002,Pass,Pass,3.2499537012E-003,1.3629770897E-002,Pass,Pass
 Warmup Convergence Information,RADIOLOGY_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.3417241355E-002,6.3425246458E-002,Pass,Pass,2.4177681880E-003,1.0137514451E-002,Pass,Pass
Environment:Design Day Data,-5.20,0.00,DefaultMultipliers,Wetbulb,-5.20,{C},100058,20,2.2,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,BASEMENT ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.7198323324E-004,3.1574732330E-004,Pass,Pass,1.2526414823E-003,2.2291037508E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,4.5650995961E-004,3.0051785694E-004,Pass,Pass,4.3181959899E-003,2.6713225914E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.2759565831E-005,7.0268911541E-005,Pass,Pass,5.5961494964E-005,4.3868912080E-004,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.5173466761E-003,5.5976277764E-006,Pass,Pass,5.1065188467E-003,1.4401253840E-005,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.4123663541E-006,1.0363943270E-006,Pass,Pass,5.2029387332E-006,2.9306369385E-006,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,5.5729401295E-004,2.7532722164E-004,Pass,Pass,1.3207346554E-003,7.8308422450E-004,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.0757322545E-003,2.1492949988E-006,Pass,Pass,5.5794168894E-003,1.6605239840E-005,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.0552653497E-003,2.6298207501E-006,Pass,Pass,4.5878777131E-003,1.1600331335E-005,Pass,Pass
 Warmup Convergence Information,DINING_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,4.9047805961E-004,2.8088291563E-004,Pass,Pass,1.0304967412E-003,6.9626806413E-004,Pass,Pass
 Warmup Convergence Information,ER_EXAM1_MULT4_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.0314033103E-004,7.6270936013E-004,Pass,Pass,3.7276776645E-004,1.5337379964E-003,Pass,Pass
 Warmup Convergence Information,ER_EXAM3_MULT4_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.6200375446E-003,2.3869349637E-003,Pass,Pass,1.1953835576E-002,3.8481311932E-003,Pass,Pass
 Warmup Convergence Information,ER_NURSESTN_LOBBY_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.9506670891E-004,6.5921769927E-004,Pass,Pass,4.7174060299E-003,5.0631493741E-003,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA1_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.0063948743E-005,1.4094237707E-005,Pass,Pass,3.0905189341E-005,1.2096427422E-005,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA2_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.9072431259E-005,1.5575219876E-005,Pass,Pass,3.0806283869E-005,1.1867903840E-005,Pass,Pass
 Warmup Convergence Information,ER_TRIAGE_MULT4_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.6222345204E-003,2.3122966746E-003,Pass,Pass,1.1392106431E-002,3.8257518020E-003,Pass,Pass
 Warmup Convergence Information,ICU_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.7481969401E-003,9.3318061104E-004,Pass,Pass,2.5235953931E-002,6.3456569940E-003,Pass,Pass
 Warmup Convergence Information,ICU_NURSESTN_LOBBY_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.0230573994E-006,1.8781205470E-006,Pass,Pass,5.2786044195E-006,7.4892157038E-006,Pass,Pass
 Warmup Convergence Information,IC_PATROOM1_MULT5_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.7084987925E-003,1.5242093368E-003,Pass,Pass,4.9165782568E-003,3.1278481613E-003,Pass,Pass
 Warmup Convergence Information,IC_PATROOM2_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.1921430304E-003,1.7618220226E-005,Pass,Pass,3.3124828920E-003,2.2633087137E-005,Pass,Pass
 Warmup Convergence Information,IC_PATROOM3_MULT6_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.1141327384E-003,1.2413671745E-003,Pass,Pass,1.1629369791E-003,1.6273540453E-003,Pass,Pass
 Warmup Convergence Information,KITCHEN_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,4.2616239308E-004,1.7516873814E-003,Pass,Pass,2.5509883514E-003,1.0618301153E-002,Pass,Pass
 Warmup Convergence Information,LAB_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.1804964960E-003,2.0903793636E-003,Pass,Pass,7.7336896502E-002,4.5416497056E-002,Pass,Pass
 Warmup Convergence Information,LAB_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.0078355693E-004,5.8916355843E-005,Pass,Pass,1.6530234608E-003,9.2467592805E-004,Pass,Pass
 Warmup Convergence Information,LOBBY_RECORDS_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.3887261027E-004,5.1118230638E-004,Pass,Pass,3.7410287778E-003,2.5846607596E-003,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,4.7318816923E-004,2.7973203993E-004,Pass,Pass,1.0882202558E-002,7.5623681931E-003,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.3442863169E-006,1.0654342249E-006,Pass,Pass,1.8462079870E-005,1.0315850669E-005,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,5.6274858209E-004,5.5034148369E-004,Pass,Pass,1.2635961232E-003,1.6944567749E-003,Pass,Pass
 Warmup Convergence Information,OFFICE1_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.2997343895E-003,1.1492306648E-003,Pass,Pass,4.1631296584E-003,1.2804886818E-003,Pass,Pass
 Warmup Convergence Information,OFFICE1_MULT4_FLR_1 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.3562324448E-003,5.7441910381E-004,Pass,Pass,2.1150931864E-003,1.4087666336E-003,Pass,Pass
 Warmup Convergence Information,OFFICE2_MULT5_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.1959876662E-006,1.6567475525E-006,Pass,Pass,5.1367028300E-006,2.7848992321E-006,Pass,Pass
 Warmup Convergence Information,OFFICE3_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.1186114965E-003,1.1706431799E-005,Pass,Pass,5.4633798525E-003,1.6689095871E-005,Pass,Pass
 Warmup Convergence Information,OFFICE4_MULT6_FLR_5 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.6536733218E-006,1.8066243497E-006,Pass,Pass,4.9208587388E-006,2.5504387304E-006,Pass,Pass
 Warmup Convergence Information,OR1_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.8523181589E-006,4.8391663415E-006,Pass,Pass,2.6839715919E-005,6.1857246580E-006,Pass,Pass
 Warmup Convergence Information,OR2_MULT5_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,8.7376334521E-004,2.3431323907E-004,Pass,Pass,4.7951195229E-003,1.3279339132E-003,Pass,Pass
 Warmup Convergence Information,OR3_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.5675765664E-003,8.4019645450E-006,Pass,Pass,7.5030739107E-003,3.6760471622E-005,Pass,Pass
 Warmup Convergence Information,OR4_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,4.9832776386E-006,3.6361429387E-006,Pass,Pass,6.4201528670E-005,1.7110233699E-005,Pass,Pass
 Warmup Convergence Information,OR_NURSESTN_LOBBY_FLR_2 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,6.0002396562E-004,3.8370535998E-004,Pass,Pass,1.9673441019E-003,1.8701789890E-003,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.0333460692E-003,1.3007686527E-003,Pass,Pass,4.8338386749E-003,3.1446673666E-003,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.9061655718E-003,9.1269501112E-006,Pass,Pass,7.3651701420E-003,2.7251265520E-005,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.8432804588E-003,6.1998102019E-004,Pass,Pass,3.1412101794E-003,5.9482515808E-004,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.1137307094E-003,1.0762333143E-003,Pass,Pass,2.5552975331E-003,1.3833540134E-003,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.2169126534E-006,2.3943726135E-006,Pass,Pass,1.0561279937E-007,2.0702079143E-007,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.7736511348E-003,1.1921135292E-003,Pass,Pass,3.8883610828E-003,2.5786433055E-003,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.7343851744E-003,1.2151825229E-003,Pass,Pass,1.5922117907E-003,1.4777554903E-003,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.6326538354E-005,4.3836642074E-006,Pass,Pass,1.4237685421E-006,3.8321528623E-007,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.9013372276E-003,1.1949154926E-003,Pass,Pass,4.6805872091E-003,2.8421631949E-003,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.5246530189E-005,4.3679457491E-006,Pass,Pass,1.6731702493E-006,4.7907367317E-007,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.3050429592E-006,1.4908510714E-006,Pass,Pass,2.0505270220E-007,1.3311443992E-007,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.2256273473E-003,1.9000168910E-003,Pass,Pass,4.6181991971E-003,1.3866573829E-003,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.0263465663E-003,1.3017665128E-003,Pass,Pass,4.7388868748E-003,1.6293812490E-003,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.8921301597E-003,1.0003756374E-005,Pass,Pass,6.7483978546E-003,2.2837750967E-005,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.0955829171E-003,8.1648628935E-006,Pass,Pass,3.1437808834E-003,5.1189008134E-006,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,8.4537316485E-004,1.3235023907E-003,Pass,Pass,6.6077835429E-004,1.2242172108E-003,Pass,Pass
 Warmup Convergence Information,PHYSTHERAPY_FLR_3 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,6.8887859353E-004,4.0200422524E-004,Pass,Pass,8.4764377149E-003,5.6160443746E-003,Pass,Pass
 Warmup Convergence Information,RADIOLOGY_FLR_4 ZN,SizingPeriod: EL PASO INTERNATIONAL AP  UT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.4615251971E-005,1.0511646607E-005,Pass,Pass,6.7128975714E-005,3.7292779663E-005,Pass,Pass
! <Plant Coincident Sizing Algorithm>,Plant Loop Name,Sizing Pass {#},Measured Mass Flow{kg/s},Measured Demand {W},Demand Calculated Mass Flow{kg/s},Sizes Changed {Yes/No},Previous Volume Flow Rate {m3/s},New Volume Flow Rate {m3/s},Demand Check Applied {Yes/No},Sizing Factor {},Normalized Change {},Specific Heat{J/kg-K},Density {kg/m3}
Plant Coincident Sizing Algorithm,CONDENSER WATER LOOP,1,74.6739756,1792721.95,76.8688262,Yes,7.468159E-002,7.687667E-002,Yes,1.0000,2.939244E-002,4197.9300,999.8980
Environment:Design Day Data,38.10,13.00,DefaultMultipliers,Wetbulb,18.10,{C},100058,280,3.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 6.23811E-002
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 7.48573
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 7.68767E-002
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Plant Loop Volume [m3], 9.22520
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 3.20148E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 3.84177
 Component Sizing Information, PlantLoop, LAUNDRY SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.76653E-004
 Component Sizing Information, PlantLoop, LAUNDRY SERVICE WATER LOOP, Plant Loop Volume [m3], 2.11983E-002
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 3.07123E-003
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 0.36855
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, PlantLoop, SERVICE WATER LOOP, Plant Loop Volume [m3], 4.39108E-003
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Design Flow Rate [m3/s], 6.23811E-002
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Design Power Consumption [W], 11642.18517
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 189TONS 0.6KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 3.11905E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 189TONS 0.6KW/TON, Design Size Reference Capacity [W], 734619.90130
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 189TONS 0.6KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 3.73408E-002
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 189TONS 0.6KW/TON, 8.52, 29.06
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 1 189TONS 0.6KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 3.11905E-002
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 1 189TONS 0.6KW/TON, Design Size Reference Capacity [W], 734619.90130
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 1 189TONS 0.6KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 3.73408E-002
 Chiller Standard Rating Information, Chiller:Electric:EIR, 90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 1 189TONS 0.6KW/TON, 8.52, 29.06
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Design Flow Rate [m3/s], 6.23811E-002
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Design Power Consumption [W], 4006.47266
 Component Sizing Information, HeatExchanger:FluidToFluid, HX FOR BOOSTER WATER HEATING, Loop Supply Side Design Fluid Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, HeatExchanger:FluidToFluid, HX FOR BOOSTER WATER HEATING, Loop Demand Side Design Fluid Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, HeatExchanger:FluidToFluid, HX FOR BOOSTER WATER HEATING, Heat Exchanger U-Factor Times Area Value [W/C], 44.59248
 Component Sizing Information, HeatExchanger:FluidToFluid, HX FOR BOOSTER WATER HEATING, Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C], 17.22222
 Component Sizing Information, WaterHeater:Mixed, 6.0GAL ELECTRICITY BOOSTER WATER HEATER - 10KBTU/HR 1.0 THERM EFF, Use Side Design Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, Pump:VariableSpeed, BOOSTER WATER LOOP PUMP, Design Flow Rate [m3/s], 3.65923E-005
 Component Sizing Information, PlantComponent:TemperatureSource, MAINS WATER MAKEUP FOR SWH BOOSTER, Design Size Design Fluid Flow Rate [m3/s], 3.07123E-003
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Design Water Flow Rate [m3/s], 7.68767E-002
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Design Air Flow Rate [m3/s], 60.97716
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Nominal Capacity [W], 1776014.55443
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Air Flow Rate in free convection regime [m3/s], 12.19543
 Component Sizing Information, CoolingTower:VariableSpeed, CENTRIFUGAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP, Tower capacity in free convection regime at design conditions [W], 222001.81930
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Design Flow Rate [m3/s], 7.68767E-002
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Design Power Consumption [W], 15743.78047
 Component Sizing Information, Boiler:HotWater, BOILER 4269KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 1463677.41077
 Component Sizing Information, Boiler:HotWater, BOILER 4269KBTU/HR 0.8 THERMAL EFF, Design Size Design Water Flow Rate [m3/s], 3.20148E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Flow Rate [m3/s], 3.20148E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Power Consumption [W], 8027.37401
 Component Sizing Information, WaterHeater:Mixed, 300GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.804 THERM EFF, Use Side Design Flow Rate [m3/s], 1.76653E-004
 Component Sizing Information, Pump:VariableSpeed, LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 1.76653E-004
 Component Sizing Information, Pump:VariableSpeed, LAUNDRY SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 2.64886E-007
 Component Sizing Information, WaterHeater:Mixed, 600GAL NATURAL GAS WATER HEATER - 600KBTU/HR 0.803 THERM EFF, Use Side Design Flow Rate [m3/s], 3.07123E-003
 Component Sizing Information, Pump:ConstantSpeed, MAIN SERVICE WATER LOOP CIRCULATOR PUMP, Design Flow Rate [m3/s], 3.07123E-003
 Component Sizing Information, Pump:ConstantSpeed, MAIN SERVICE WATER LOOP CIRCULATOR PUMP, Design Power Consumption [W], 137.65506
Environment:Design Day Data,-5.20,0.00,DefaultMultipliers,Wetbulb,-5.20,{C},100058,20,2.2,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Design Day Data,38.10,13.00,DefaultMultipliers,Wetbulb,18.10,{C},100058,280,3.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:Design Day Data,-5.20,0.00,DefaultMultipliers,Wetbulb,-5.20,{C},100058,20,2.2,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAEClearSky
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:WarmupDays,  5
 Warmup Convergence Information,BASEMENT ZN,RunPeriod: RUN PERIOD 1,1.3758271699E-002,6.2297721213E-002,Pass,Pass,5.7782798546E-002,0.3126221354,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_1 ZN,RunPeriod: RUN PERIOD 1,4.8136252162E-003,6.0257139792E-003,Pass,Pass,7.3158146112E-004,1.0168550212E-003,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_2 ZN,RunPeriod: RUN PERIOD 1,3.5991595631E-003,4.4898962136E-003,Pass,Pass,5.4531274966E-004,7.9572054014E-004,Pass,Pass
 Warmup Convergence Information,CORRIDOR_FLR_5 ZN,RunPeriod: RUN PERIOD 1,1.3441777587E-002,7.2065840096E-002,Pass,Pass,0.2342075660,0.6982610574,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_3 ZN,RunPeriod: RUN PERIOD 1,5.5622431937E-003,4.2400551090E-003,Pass,Pass,9.5316775946E-004,7.7720101286E-004,Pass,Pass
 Warmup Convergence Information,CORRIDOR_NW_FLR_4 ZN,RunPeriod: RUN PERIOD 1,5.9345374839E-003,3.5546567210E-002,Pass,Pass,0.2695724154,2.0703092257,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_3 ZN,RunPeriod: RUN PERIOD 1,5.3370125002E-003,4.2903985533E-003,Pass,Pass,9.3375279899E-004,8.0071804925E-004,Pass,Pass
 Warmup Convergence Information,CORRIDOR_SE_FLR_4 ZN,RunPeriod: RUN PERIOD 1,3.6522387351E-003,1.8184509710E-002,Pass,Pass,3.6760239557E-002,9.5897007574E-002,Pass,Pass
 Warmup Convergence Information,DINING_FLR_5 ZN,RunPeriod: RUN PERIOD 1,1.8466275539E-002,5.1532430304E-002,Pass,Pass,2.5679916839E-002,7.0974377719E-002,Pass,Pass
 Warmup Convergence Information,ER_EXAM1_MULT4_FLR_1 ZN,RunPeriod: RUN PERIOD 1,1.1700131833E-002,5.5527895745E-002,Pass,Pass,9.6739388568E-003,3.1576869535E-002,Pass,Pass
 Warmup Convergence Information,ER_EXAM3_MULT4_FLR_1 ZN,RunPeriod: RUN PERIOD 1,1.1613310147E-002,5.6428119408E-002,Pass,Pass,1.0493911067E-002,3.3896671813E-002,Pass,Pass
 Warmup Convergence Information,ER_NURSESTN_LOBBY_FLR_1 ZN,RunPeriod: RUN PERIOD 1,1.0960550214E-002,2.0808842477E-002,Pass,Pass,1.3802411808E-003,2.8447928377E-003,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA1_FLR_1 ZN,RunPeriod: RUN PERIOD 1,2.3789786305E-002,0.1319346078,Pass,Pass,2.0215662895E-002,6.8327947988E-002,Pass,Pass
 Warmup Convergence Information,ER_TRAUMA2_FLR_1 ZN,RunPeriod: RUN PERIOD 1,2.4797228924E-002,0.1397562880,Pass,Pass,2.1326096468E-002,7.6326658035E-002,Pass,Pass
 Warmup Convergence Information,ER_TRIAGE_MULT4_FLR_1 ZN,RunPeriod: RUN PERIOD 1,1.2955017505E-002,5.2547838260E-002,Pass,Pass,9.1766814515E-003,2.6990076725E-002,Pass,Pass
 Warmup Convergence Information,ICU_FLR_2 ZN,RunPeriod: RUN PERIOD 1,1.3802090789E-002,6.9281971043E-002,Pass,Pass,1.3352348025E-002,3.9580781788E-002,Pass,Pass
 Warmup Convergence Information,ICU_NURSESTN_LOBBY_FLR_2 ZN,RunPeriod: RUN PERIOD 1,1.0437958025E-002,2.4556650236E-002,Pass,Pass,1.4634803839E-003,3.7499221888E-003,Pass,Pass
 Warmup Convergence Information,IC_PATROOM1_MULT5_FLR_2 ZN,RunPeriod: RUN PERIOD 1,2.1851982232E-002,0.1028848690,Pass,Pass,4.5117228126E-002,0.1503072820,Pass,Pass
 Warmup Convergence Information,IC_PATROOM2_FLR_2 ZN,RunPeriod: RUN PERIOD 1,3.1744982565E-002,0.1748026136,Pass,Pass,0.2146730019,0.5317621370,Pass,Pass
 Warmup Convergence Information,IC_PATROOM3_MULT6_FLR_2 ZN,RunPeriod: RUN PERIOD 1,2.4787502476E-002,0.1083167002,Pass,Pass,4.9291372599E-002,9.8303155524E-002,Pass,Pass
 Warmup Convergence Information,KITCHEN_FLR_5 ZN,RunPeriod: RUN PERIOD 1,1.6283599455E-002,5.7844264662E-002,Pass,Pass,4.0744461725E-003,1.6979842260E-002,Pass,Pass
 Warmup Convergence Information,LAB_FLR_3 ZN,RunPeriod: RUN PERIOD 1,1.5654521167E-002,8.4019262967E-002,Pass,Pass,1.5137422114E-002,5.7024241537E-002,Pass,Pass
 Warmup Convergence Information,LAB_FLR_4 ZN,RunPeriod: RUN PERIOD 1,1.7779026313E-002,9.6227566182E-002,Pass,Pass,1.8585138074E-002,7.8102769996E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_RECORDS_FLR_1 ZN,RunPeriod: RUN PERIOD 1,1.0725903722E-002,5.5063269218E-002,Pass,Pass,0.2512525405,0.5207574424,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_3 ZN,RunPeriod: RUN PERIOD 1,5.1428946707E-003,9.5891285593E-003,Pass,Pass,6.4009321372E-004,1.2651118427E-003,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_4 ZN,RunPeriod: RUN PERIOD 1,5.6097470310E-003,9.4175062962E-003,Pass,Pass,7.2923311604E-004,1.2987302543E-003,Pass,Pass
 Warmup Convergence Information,NURSESTN_LOBBY_FLR_5 ZN,RunPeriod: RUN PERIOD 1,1.2961691768E-002,1.3467314281E-002,Pass,Pass,2.1023074221E-003,2.2682670141E-003,Pass,Pass
 Warmup Convergence Information,OFFICE1_FLR_5 ZN,RunPeriod: RUN PERIOD 1,3.6017328682E-002,0.1888419839,Pass,Pass,8.5637589377E-002,0.2533553489,Pass,Pass
 Warmup Convergence Information,OFFICE1_MULT4_FLR_1 ZN,RunPeriod: RUN PERIOD 1,2.1389449728E-002,0.1141430229,Pass,Pass,0.2241443704,0.6783269258,Pass,Pass
 Warmup Convergence Information,OFFICE2_MULT5_FLR_5 ZN,RunPeriod: RUN PERIOD 1,2.4919612996E-002,0.1322907664,Pass,Pass,0.5747808432,2.9817880947,Pass,Pass
 Warmup Convergence Information,OFFICE3_FLR_5 ZN,RunPeriod: RUN PERIOD 1,4.0772064770E-002,0.2152573115,Pass,Pass,0.1218079880,0.4546040077,Pass,Pass
 Warmup Convergence Information,OFFICE4_MULT6_FLR_5 ZN,RunPeriod: RUN PERIOD 1,3.4138115551E-002,0.1877990607,Pass,Pass,7.3894437878E-002,0.2142825852,Pass,Pass
 Warmup Convergence Information,OR1_FLR_2 ZN,RunPeriod: RUN PERIOD 1,1.1540036663E-002,2.9550824170E-002,Pass,Pass,8.5770440539E-003,3.2969194224E-002,Pass,Pass
 Warmup Convergence Information,OR2_MULT5_FLR_2 ZN,RunPeriod: RUN PERIOD 1,1.1990566546E-002,7.1444936281E-002,Pass,Pass,1.3912973888E-002,5.8199908654E-002,Pass,Pass
 Warmup Convergence Information,OR3_FLR_2 ZN,RunPeriod: RUN PERIOD 1,5.5110191794E-003,3.8338363502E-002,Pass,Pass,1.1556375361E-002,4.4861545688E-002,Pass,Pass
 Warmup Convergence Information,OR4_FLR_2 ZN,RunPeriod: RUN PERIOD 1,1.9516650835E-002,0.1072647366,Pass,Pass,1.5551296802E-002,8.3109439321E-002,Pass,Pass
 Warmup Convergence Information,OR_NURSESTN_LOBBY_FLR_2 ZN,RunPeriod: RUN PERIOD 1,8.1167978541E-003,1.3471653606E-002,Pass,Pass,1.1998866954E-003,2.1822570863E-003,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_3 ZN,RunPeriod: RUN PERIOD 1,1.6191527184E-002,8.3277136780E-002,Pass,Pass,4.6554682958E-002,9.3361844801E-002,Pass,Pass
 Warmup Convergence Information,PATROOM1_MULT10_FLR_4 ZN,RunPeriod: RUN PERIOD 1,2.0414598876E-002,0.1063839397,Pass,Pass,1.1348826572,6.0874032417,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_3 ZN,RunPeriod: RUN PERIOD 1,2.9250268199E-002,0.1564954736,Pass,Pass,0.1162952611,0.3505755497,Pass,Pass
 Warmup Convergence Information,PATROOM2_FLR_4 ZN,RunPeriod: RUN PERIOD 1,3.3201295268E-002,0.1775833038,Pass,Pass,4.1505227687,43.0316823686,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_3 ZN,RunPeriod: RUN PERIOD 1,1.6947576586E-002,9.2912363087E-002,Pass,Pass,0.2055359436,0.8709491001,Pass,Pass
 Warmup Convergence Information,PATROOM3_MULT10_FLR_4 ZN,RunPeriod: RUN PERIOD 1,2.1490441268E-002,0.1168692678,Pass,Pass,0.2839358654,1.1250456507,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_3 ZN,RunPeriod: RUN PERIOD 1,3.1222278299E-002,0.1760944528,Pass,Pass,0.3484207319,2.0914732164,Pass,Pass
 Warmup Convergence Information,PATROOM4_FLR_4 ZN,RunPeriod: RUN PERIOD 1,3.8712143614E-002,0.2158618639,Pass,Pass,0.5496421711,3.9667375642,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_3 ZN,RunPeriod: RUN PERIOD 1,1.6341938276E-002,8.8395485902E-002,Pass,Pass,5.6846837631E-002,0.2145721402,Pass,Pass
 Warmup Convergence Information,PATROOM5_MULT10_FLR_4 ZN,RunPeriod: RUN PERIOD 1,2.5375374819E-002,0.1416314703,Pass,Pass,0.3398258830,0.9258148699,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_3 ZN,RunPeriod: RUN PERIOD 1,3.2262209891E-002,0.1693376339,Pass,Pass,0.2234710195,0.9318624835,Pass,Pass
 Warmup Convergence Information,PATROOM6_FLR_4 ZN,RunPeriod: RUN PERIOD 1,3.6034233698E-002,0.1916641399,Pass,Pass,0.3754755568,1.5956913889,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_3 ZN,RunPeriod: RUN PERIOD 1,1.9026280305E-002,0.1005622032,Pass,Pass,0.1469277743,0.4501244666,Pass,Pass
 Warmup Convergence Information,PATROOM7_MULT10_FLR_4 ZN,RunPeriod: RUN PERIOD 1,2.3075113265E-002,0.1239335244,Pass,Pass,0.1993219634,0.6608632656,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_3 ZN,RunPeriod: RUN PERIOD 1,3.7838471328E-002,0.2103022479,Pass,Pass,20.2485211557,238.7056190676,Pass,Pass
 Warmup Convergence Information,PATROOM8_FLR_4 ZN,RunPeriod: RUN PERIOD 1,3.9520671987E-002,0.2186251200,Pass,Pass,0.7896052994,5.1066599429,Pass,Pass
 Warmup Convergence Information,PHYSTHERAPY_FLR_3 ZN,RunPeriod: RUN PERIOD 1,4.6403492207E-003,8.2758630478E-003,Pass,Pass,6.0621873225E-004,1.1753977480E-003,Pass,Pass
 Warmup Convergence Information,RADIOLOGY_FLR_4 ZN,RunPeriod: RUN PERIOD 1,1.2314995826E-002,3.4518138171E-002,Pass,Pass,2.3810925133E-003,8.7444156253E-003,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
