Time,CAV_KITCHEN:DesPer 1:Des Heat Mass Flow [kg/s],CAV_KITCHEN:DesPer 1:Des Heat Cap [W],CAV_KITCHEN:DesPer 1:Des Cool Mass Flow [kg/s],CAV_KITCHEN:DesPer 1:Des Sens Cool Cap [W],CAV_KITCHEN:DesPer 1:Des Tot Cool Cap [W],CAV_KITCHEN:DesPer 2:Des Heat Mass Flow [kg/s],CAV_KITCHEN:DesPer 2:Des Heat Cap [W],CAV_KITCHEN:DesPer 2:Des Cool Mass Flow [kg/s],CAV_KITCHEN:DesPer 2:Des Sens Cool Cap [W],CAV_KITCHEN:DesPer 2:Des Tot Cool Cap [W],VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_ER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_ER:DesPer 1:Des Heat Cap [W],VAV_ER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_ER:DesPer 1:Des Sens Cool Cap [W],VAV_ER:DesPer 1:Des Tot Cool Cap [W],VAV_ER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_ER:DesPer 2:Des Heat Cap [W],VAV_ER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_ER:DesPer 2:Des Sens Cool Cap [W],VAV_ER:DesPer 2:Des Tot Cool Cap [W],VAV_ICU:DesPer 1:Des Heat Mass Flow [kg/s],VAV_ICU:DesPer 1:Des Heat Cap [W],VAV_ICU:DesPer 1:Des Cool Mass Flow [kg/s],VAV_ICU:DesPer 1:Des Sens Cool Cap [W],VAV_ICU:DesPer 1:Des Tot Cool Cap [W],VAV_ICU:DesPer 2:Des Heat Mass Flow [kg/s],VAV_ICU:DesPer 2:Des Heat Cap [W],VAV_ICU:DesPer 2:Des Cool Mass Flow [kg/s],VAV_ICU:DesPer 2:Des Sens Cool Cap [W],VAV_ICU:DesPer 2:Des Tot Cool Cap [W],VAV_LABS:DesPer 1:Des Heat Mass Flow [kg/s],VAV_LABS:DesPer 1:Des Heat Cap [W],VAV_LABS:DesPer 1:Des Cool Mass Flow [kg/s],VAV_LABS:DesPer 1:Des Sens Cool Cap [W],VAV_LABS:DesPer 1:Des Tot Cool Cap [W],VAV_LABS:DesPer 2:Des Heat Mass Flow [kg/s],VAV_LABS:DesPer 2:Des Heat Cap [W],VAV_LABS:DesPer 2:Des Cool Mass Flow [kg/s],VAV_LABS:DesPer 2:Des Sens Cool Cap [W],VAV_LABS:DesPer 2:Des Tot Cool Cap [W],VAV_OR:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OR:DesPer 1:Des Heat Cap [W],VAV_OR:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OR:DesPer 1:Des Sens Cool Cap [W],VAV_OR:DesPer 1:Des Tot Cool Cap [W],VAV_OR:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OR:DesPer 2:Des Heat Cap [W],VAV_OR:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OR:DesPer 2:Des Sens Cool Cap [W],VAV_OR:DesPer 2:Des Tot Cool Cap [W],VAV_PATRMS:DesPer 1:Des Heat Mass Flow [kg/s],VAV_PATRMS:DesPer 1:Des Heat Cap [W],VAV_PATRMS:DesPer 1:Des Cool Mass Flow [kg/s],VAV_PATRMS:DesPer 1:Des Sens Cool Cap [W],VAV_PATRMS:DesPer 1:Des Tot Cool Cap [W],VAV_PATRMS:DesPer 2:Des Heat Mass Flow [kg/s],VAV_PATRMS:DesPer 2:Des Heat Cap [W],VAV_PATRMS:DesPer 2:Des Cool Mass Flow [kg/s],VAV_PATRMS:DesPer 2:Des Sens Cool Cap [W],VAV_PATRMS:DesPer 2:Des Tot Cool Cap [W]
00:10:00,4.041073E+00,5.153037E+04,1.962687E+01,2.347311E+05,2.042722E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.291681E+01,1.670499E+05,1.166887E+05,4.030913E+00,7.281894E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.112409E+01,2.603514E+05,2.123271E+05,5.536741E+00,1.000219E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.228978E+00,2.879216E+04,2.151463E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.744828E+00,5.044293E+04,2.997114E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.751871E+00,3.347776E+04,2.851239E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.452674E+00,4.756114E+04,2.559350E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.321823E+00,1.003425E+05,5.537004E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
00:20:00,4.041073E+00,5.205826E+04,1.962137E+01,2.341412E+05,2.036716E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.290296E+01,1.660536E+05,1.156707E+05,4.030890E+00,7.281853E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.109364E+01,2.591382E+05,2.110872E+05,5.536675E+00,1.000207E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.226289E+00,2.861810E+04,2.133502E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.738022E+00,5.004356E+04,2.956292E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.751629E+00,3.337891E+04,2.841171E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.451606E+00,4.721028E+04,2.523710E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.294628E+00,9.933761E+04,5.433883E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
00:30:00,4.041073E+00,5.258615E+04,1.961590E+01,2.335516E+05,2.030712E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.288909E+01,1.650569E+05,1.146525E+05,4.030868E+00,7.281813E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.106325E+01,2.579256E+05,2.098480E+05,5.536610E+00,1.000196E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.223578E+00,2.844380E+04,2.115513E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.731270E+00,4.964480E+04,2.915532E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.751383E+00,3.328002E+04,2.831099E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.450503E+00,4.685902E+04,2.488028E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.267716E+00,9.833595E+04,5.331091E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
00:40:00,4.041073E+00,5.311405E+04,1.961046E+01,2.329624E+05,2.024713E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.287520E+01,1.640601E+05,1.136343E+05,4.030846E+00,7.281774E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.103294E+01,2.567139E+05,2.086096E+05,5.536546E+00,1.000184E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.220849E+00,2.826929E+04,2.097503E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.724574E+00,4.924667E+04,2.874843E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.751132E+00,3.318107E+04,2.821023E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.449367E+00,4.650739E+04,2.452311E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.241095E+00,9.733755E+04,5.228647E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
00:50:00,4.041073E+00,5.364194E+04,1.960505E+01,2.323735E+05,2.018717E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.286131E+01,1.630633E+05,1.126159E+05,4.030824E+00,7.281734E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.100271E+01,2.555032E+05,2.073723E+05,5.536483E+00,1.000172E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.218105E+00,2.809462E+04,2.079472E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.717937E+00,4.884921E+04,2.834220E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750878E+00,3.308209E+04,2.810942E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.448200E+00,4.615542E+04,2.416555E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.214770E+00,9.634251E+04,5.126544E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
01:00:00,4.041073E+00,5.416983E+04,1.959968E+01,2.317851E+05,2.012725E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.284743E+01,1.620666E+05,1.115977E+05,4.030803E+00,7.281695E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.097260E+01,2.542937E+05,2.061363E+05,5.536420E+00,1.000161E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.215349E+00,2.791980E+04,2.061426E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.711361E+00,4.845245E+04,2.793670E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750621E+00,3.298306E+04,2.800856E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.447005E+00,4.580312E+04,2.380765E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.188748E+00,9.535088E+04,5.024797E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
01:10:00,4.041073E+00,5.452176E+04,1.959450E+01,2.313747E+05,2.008547E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.283507E+01,1.613672E+05,1.108825E+05,4.030805E+00,7.281699E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.094436E+01,2.533953E+05,2.052176E+05,5.536425E+00,1.000162E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.212764E+00,2.779483E+04,2.048482E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.705142E+00,4.816724E+04,2.764466E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750422E+00,3.291674E+04,2.794103E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.445930E+00,4.556512E+04,2.356577E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.163898E+00,9.460520E+04,4.948064E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
01:20:00,4.041073E+00,5.487369E+04,1.958939E+01,2.309652E+05,2.004377E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.282283E+01,1.606689E+05,1.101688E+05,4.030806E+00,7.281702E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.091643E+01,2.525004E+05,2.043027E+05,5.536430E+00,1.000163E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.210191E+00,2.766999E+04,2.035552E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.699036E+00,4.788331E+04,2.735399E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750219E+00,3.285038E+04,2.787347E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.444835E+00,4.532689E+04,2.332371E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.139570E+00,9.386541E+04,4.871956E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
01:30:00,4.041073E+00,5.522561E+04,1.958436E+01,2.305565E+05,2.000216E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.281069E+01,1.599719E+05,1.094562E+05,4.030808E+00,7.281705E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.088881E+01,2.516091E+05,2.033913E+05,5.536435E+00,1.000164E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.207631E+00,2.754531E+04,2.022635E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.693045E+00,4.760066E+04,2.706462E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750013E+00,3.278397E+04,2.780585E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.443722E+00,4.508846E+04,2.308138E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.115767E+00,9.313154E+04,4.796454E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
01:40:00,4.041073E+00,5.557754E+04,1.957941E+01,2.301488E+05,1.996064E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.279867E+01,1.592762E+05,1.087450E+05,4.030810E+00,7.281708E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.086155E+01,2.507217E+05,2.024840E+05,5.536440E+00,1.000165E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.205089E+00,2.742082E+04,2.009737E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.687171E+00,4.731935E+04,2.677664E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.749803E+00,3.271752E+04,2.773818E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.442591E+00,4.484983E+04,2.283886E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.092498E+00,9.240368E+04,4.721582E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
01:50:00,4.041073E+00,5.592947E+04,1.957455E+01,2.297420E+05,1.991923E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.278677E+01,1.585819E+05,1.080353E+05,4.030811E+00,7.281711E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.083465E+01,2.498385E+05,2.015810E+05,5.536445E+00,1.000166E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.202565E+00,2.729654E+04,1.996863E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.681419E+00,4.703940E+04,2.649011E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.749590E+00,3.265104E+04,2.767048E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.441445E+00,4.461102E+04,2.259615E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.069770E+00,9.168193E+04,4.647349E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
02:00:00,4.041073E+00,5.628140E+04,1.956979E+01,2.293364E+05,1.987794E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.277500E+01,1.578891E+05,1.073272E+05,4.030813E+00,7.281714E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.080814E+01,2.489597E+05,2.006828E+05,5.536449E+00,1.000166E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.200062E+00,2.717249E+04,1.984018E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.675791E+00,4.676087E+04,2.620510E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.749373E+00,3.258451E+04,2.760275E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.440284E+00,4.437205E+04,2.235331E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.047589E+00,9.096635E+04,4.573775E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
02:10:00,4.041073E+00,5.654534E+04,1.956510E+01,2.290197E+05,1.984568E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.276325E+01,1.573365E+05,1.067616E+05,4.030815E+00,7.281717E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.078185E+01,2.482282E+05,1.999344E+05,5.536454E+00,1.000167E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.197562E+00,2.707244E+04,1.973613E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.670238E+00,4.653693E+04,2.597551E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.749153E+00,3.253397E+04,2.755128E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.439102E+00,4.418932E+04,2.216748E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.025734E+00,9.037080E+04,4.512382E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
02:20:00,4.041073E+00,5.680929E+04,1.956050E+01,2.287038E+05,1.981352E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.275154E+01,1.567844E+05,1.061965E+05,4.030816E+00,7.281720E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.075579E+01,2.474995E+05,1.991889E+05,5.536459E+00,1.000168E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.195066E+00,2.697242E+04,1.963211E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.664762E+00,4.631388E+04,2.574684E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.748929E+00,3.248338E+04,2.749976E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.437903E+00,4.400638E+04,2.198144E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.004212E+00,8.977902E+04,4.451380E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
02:30:00,4.041073E+00,5.707324E+04,1.955599E+01,2.283890E+05,1.978146E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.273989E+01,1.562329E+05,1.056320E+05,4.030818E+00,7.281722E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.073001E+01,2.467738E+05,1.984465E+05,5.536464E+00,1.000169E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.192575E+00,2.687247E+04,1.952813E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.659368E+00,4.609174E+04,2.551912E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.748702E+00,3.243276E+04,2.744820E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.436686E+00,4.382326E+04,2.179520E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.983031E+00,8.919107E+04,4.390778E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
02:40:00,4.041073E+00,5.733718E+04,1.955155E+01,2.280750E+05,1.974950E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.272830E+01,1.556821E+05,1.050683E+05,4.030819E+00,7.281725E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.070450E+01,2.460512E+05,1.977072E+05,5.536468E+00,1.000170E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.190090E+00,2.677258E+04,1.942423E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.654054E+00,4.587051E+04,2.529236E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.748471E+00,3.238210E+04,2.739661E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.435455E+00,4.363997E+04,2.160879E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.962190E+00,8.860696E+04,4.330576E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
02:50:00,4.041073E+00,5.760113E+04,1.954720E+01,2.277620E+05,1.971763E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.271677E+01,1.551319E+05,1.045052E+05,4.030821E+00,7.281728E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.067927E+01,2.453317E+05,1.969712E+05,5.536473E+00,1.000171E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.187613E+00,2.667278E+04,1.932041E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.648820E+00,4.565018E+04,2.506654E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.748237E+00,3.233140E+04,2.734498E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.434210E+00,4.345652E+04,2.142222E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.941689E+00,8.802668E+04,4.270774E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
03:00:00,4.041073E+00,5.786507E+04,1.954293E+01,2.274499E+05,1.968586E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.270530E+01,1.545825E+05,1.039430E+05,4.030822E+00,7.281731E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.065430E+01,2.446152E+05,1.962385E+05,5.536477E+00,1.000172E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.185144E+00,2.657308E+04,1.921672E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.643666E+00,4.543076E+04,2.484171E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.748001E+00,3.228067E+04,2.729333E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.432952E+00,4.327292E+04,2.123553E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.921528E+00,8.745025E+04,4.211383E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
03:10:00,4.041073E+00,5.812902E+04,1.953873E+01,2.271386E+05,1.965416E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.269382E+01,1.540330E+05,1.033806E+05,4.030824E+00,7.281734E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.062951E+01,2.439007E+05,1.955076E+05,5.536482E+00,1.000172E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.182672E+00,2.647334E+04,1.911298E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.638557E+00,4.521183E+04,2.461737E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.747762E+00,3.222992E+04,2.724163E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.431679E+00,4.308915E+04,2.104862E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.901531E+00,8.687566E+04,4.152175E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
03:20:00,4.041073E+00,5.839296E+04,1.953459E+01,2.268280E+05,1.962253E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.268233E+01,1.534834E+05,1.028181E+05,4.030826E+00,7.281737E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.060487E+01,2.431879E+05,1.947785E+05,5.536486E+00,1.000173E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.180194E+00,2.637353E+04,1.900915E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.633487E+00,4.499335E+04,2.439349E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.747520E+00,3.217913E+04,2.718991E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.430390E+00,4.290521E+04,2.086153E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.881688E+00,8.630280E+04,4.093145E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
03:30:00,4.041073E+00,5.865691E+04,1.953050E+01,2.265180E+05,1.959097E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.267084E+01,1.529337E+05,1.022554E+05,4.030827E+00,7.281739E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.058037E+01,2.424767E+05,1.940509E+05,5.536491E+00,1.000174E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.177710E+00,2.627365E+04,1.890524E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.628453E+00,4.477528E+04,2.417003E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.747276E+00,3.212831E+04,2.713815E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.429087E+00,4.272111E+04,2.067428E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.861988E+00,8.573156E+04,4.034282E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
03:40:00,4.041073E+00,5.892086E+04,1.952647E+01,2.262085E+05,1.955946E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.265934E+01,1.523839E+05,1.016927E+05,4.030829E+00,7.281742E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.055599E+01,2.417668E+05,1.933248E+05,5.536495E+00,1.000175E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.175219E+00,2.617371E+04,1.880125E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.623452E+00,4.455757E+04,2.394696E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.747029E+00,3.207747E+04,2.708637E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.427771E+00,4.253686E+04,2.048687E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.842425E+00,8.516187E+04,3.975578E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
03:50:00,4.041073E+00,5.918480E+04,1.952247E+01,2.258994E+05,1.952799E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.264783E+01,1.518340E+05,1.011299E+05,4.030830E+00,7.281745E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.053171E+01,2.410581E+05,1.925998E+05,5.536499E+00,1.000175E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.172724E+00,2.607369E+04,1.869718E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.618481E+00,4.434021E+04,2.372424E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.746780E+00,3.202660E+04,2.703457E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.426443E+00,4.235247E+04,2.029932E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.822994E+00,8.459365E+04,3.917027E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
04:00:00,4.041073E+00,5.944875E+04,1.951851E+01,2.255908E+05,1.949657E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.263631E+01,1.512840E+05,1.005669E+05,4.030832E+00,7.281747E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.050752E+01,2.403504E+05,1.918758E+05,5.536504E+00,1.000176E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.170222E+00,2.597363E+04,1.859305E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.613538E+00,4.412317E+04,2.350185E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.746528E+00,3.197571E+04,2.698273E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.425103E+00,4.216795E+04,2.011163E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.803689E+00,8.402687E+04,3.858623E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
04:10:00,4.041073E+00,5.962471E+04,1.951458E+01,2.253706E+05,1.947415E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.262486E+01,1.508748E+05,1.001472E+05,4.030833E+00,7.281750E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.048352E+01,2.397897E+05,1.913016E+05,5.536508E+00,1.000177E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.167729E+00,2.589761E+04,1.851340E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.608657E+00,4.396058E+04,2.333481E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.746275E+00,3.194081E+04,2.694719E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.423757E+00,4.203983E+04,1.998120E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.784677E+00,8.357975E+04,3.812377E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
04:20:00,4.041073E+00,5.980068E+04,1.951070E+01,2.251509E+05,1.945178E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.261347E+01,1.504664E+05,9.972821E+04,4.030834E+00,7.281752E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.045971E+01,2.392313E+05,1.907297E+05,5.536512E+00,1.000178E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.165249E+00,2.582173E+04,1.843388E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.603839E+00,4.379872E+04,2.316849E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.746020E+00,3.190589E+04,2.691162E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.422404E+00,4.191164E+04,1.985065E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.765966E+00,8.313603E+04,3.766479E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
04:30:00,4.041073E+00,5.997664E+04,1.950687E+01,2.249318E+05,1.942947E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.260217E+01,1.500589E+05,9.931015E+04,4.030836E+00,7.281755E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.043611E+01,2.386752E+05,1.901602E+05,5.536516E+00,1.000179E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.162783E+00,2.574602E+04,1.835453E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.599090E+00,4.363763E+04,2.300297E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.745762E+00,3.187095E+04,2.687602E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.421047E+00,4.178340E+04,1.972005E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.747565E+00,8.269581E+04,3.720945E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
04:40:00,4.041073E+00,6.015260E+04,1.950309E+01,2.247132E+05,1.940722E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.259095E+01,1.496523E+05,9.889308E+04,4.030837E+00,7.281758E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.041275E+01,2.381218E+05,1.895933E+05,5.536520E+00,1.000179E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.160333E+00,2.567048E+04,1.827536E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.594411E+00,4.347732E+04,2.283828E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.745503E+00,3.183598E+04,2.684040E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.419685E+00,4.165510E+04,1.958939E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.729480E+00,8.225914E+04,3.675783E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
04:50:00,4.041073E+00,6.032857E+04,1.949937E+01,2.244953E+05,1.938503E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.257982E+01,1.492467E+05,9.847704E+04,4.030839E+00,7.281760E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.038962E+01,2.375711E+05,1.890293E+05,5.536524E+00,1.000180E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.157900E+00,2.559514E+04,1.819640E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.589805E+00,4.331784E+04,2.267445E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.745242E+00,3.180100E+04,2.680476E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.418320E+00,4.152677E+04,1.945870E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.711715E+00,8.182609E+04,3.631002E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
05:00:00,4.041073E+00,6.050453E+04,1.949571E+01,2.242781E+05,1.936291E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.256878E+01,1.488422E+05,9.806210E+04,4.030840E+00,7.281763E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.036676E+01,2.370233E+05,1.884684E+05,5.536528E+00,1.000181E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.155485E+00,2.552000E+04,1.811767E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.585273E+00,4.315920E+04,2.251151E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.744979E+00,3.176599E+04,2.676910E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.416952E+00,4.139840E+04,1.932797E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.694276E+00,8.139671E+04,3.586605E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
05:10:00,4.041073E+00,6.032857E+04,1.949220E+01,2.244144E+05,1.937679E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.255937E+01,1.490161E+05,9.823595E+04,4.030841E+00,7.281765E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.034554E+01,2.370740E+05,1.885180E+05,5.536532E+00,1.000181E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.153283E+00,2.554308E+04,1.813919E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.581525E+00,4.322448E+04,2.257630E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.744714E+00,3.179505E+04,2.679864E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.415594E+00,4.149603E+04,1.942652E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.680732E+00,8.147672E+04,3.594101E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
05:20:00,4.041073E+00,6.015260E+04,1.948900E+01,2.245542E+05,1.939103E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.255430E+01,1.492390E+05,9.846173E+04,4.030843E+00,7.281768E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.032824E+01,2.371689E+05,1.886156E+05,5.536536E+00,1.000182E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.151665E+00,2.557275E+04,1.816820E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.578871E+00,4.330209E+04,2.265409E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.744447E+00,3.182408E+04,2.682816E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.414247E+00,4.159378E+04,1.952520E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.676708E+00,8.166408E+04,3.613008E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
05:30:00,4.041073E+00,5.997664E+04,1.948637E+01,2.247006E+05,1.940593E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.255996E+01,1.495829E+05,9.881568E+04,4.030844E+00,7.281770E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.031953E+01,2.373606E+05,1.888184E+05,5.536540E+00,1.000183E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.151438E+00,2.561810E+04,1.821488E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.577678E+00,4.339618E+04,2.274919E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.744178E+00,3.185309E+04,2.685766E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.412924E+00,4.169180E+04,1.962416E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.693973E+00,8.209149E+04,3.657411E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
05:40:00,4.041073E+00,5.980068E+04,1.948464E+01,2.248570E+05,1.942185E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.257518E+01,1.500346E+05,9.928243E+04,4.030845E+00,7.281772E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.031931E+01,2.376481E+05,1.891193E+05,5.536544E+00,1.000184E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.152749E+00,2.568079E+04,1.828000E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.578137E+00,4.350890E+04,2.286385E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.743908E+00,3.188208E+04,2.688714E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.411649E+00,4.179037E+04,1.972371E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.731565E+00,8.274811E+04,3.725978E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
05:50:00,4.041073E+00,5.962471E+04,1.948414E+01,2.250273E+05,1.943918E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.259945E+01,1.505883E+05,9.985575E+04,4.030847E+00,7.281775E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.032887E+01,2.380458E+05,1.895337E+05,5.536548E+00,1.000184E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.155570E+00,2.576051E+04,1.836305E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.580436E+00,4.364236E+04,2.300034E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.743638E+00,3.191107E+04,2.691662E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.410445E+00,4.188972E+04,1.982407E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.791199E+00,8.365329E+04,3.820727E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
06:00:00,4.041073E+00,5.944875E+04,1.948523E+01,2.252156E+05,1.945832E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.263545E+01,1.512743E+05,1.005681E+05,4.030848E+00,7.281777E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.035160E+01,2.385920E+05,1.901049E+05,5.536552E+00,1.000185E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.160287E+00,2.586160E+04,1.846987E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.584960E+00,4.380092E+04,2.316330E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.743368E+00,3.194007E+04,2.694609E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.409328E+00,4.199007E+04,1.992543E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.879411E+00,8.488071E+04,3.949511E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
06:10:00,4.041073E+00,5.883287E+04,1.948473E+01,2.258259E+05,1.952040E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.268096E+01,1.527677E+05,1.021044E+05,4.030849E+00,7.281779E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.038620E+01,2.399971E+05,1.915523E+05,5.536556E+00,1.000186E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.166582E+00,2.610026E+04,1.871819E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.591141E+00,4.424701E+04,2.361885E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.743101E+00,3.204920E+04,2.705714E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.408322E+00,4.237402E+04,2.031459E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,6.989480E+00,8.693642E+04,4.163196E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
06:20:00,4.041073E+00,5.821700E+04,1.948635E+01,2.264600E+05,1.957936E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.273181E+01,1.543213E+05,1.037033E+05,4.030851E+00,7.281782E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.043152E+01,2.415228E+05,1.931242E+05,5.536559E+00,1.000186E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.173933E+00,2.635083E+04,1.897974E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.598682E+00,4.470843E+04,2.409050E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.742837E+00,3.215837E+04,2.716823E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.407443E+00,4.275940E+04,2.070524E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.115156E+00,8.916812E+04,4.395252E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
06:30:00,4.041073E+00,5.760113E+04,1.949019E+01,2.271191E+05,1.964262E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.278221E+01,1.558699E+05,1.052957E+05,4.030852E+00,7.281784E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.048376E+01,2.431267E+05,1.947733E+05,5.536563E+00,1.000187E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.181457E+00,2.660334E+04,1.924336E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.607272E+00,4.518168E+04,2.457451E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.742580E+00,3.226761E+04,2.727938E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.406686E+00,4.314616E+04,2.109730E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.243969E+00,9.143519E+04,4.630758E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
06:40:00,4.041073E+00,5.698525E+04,1.949627E+01,2.278037E+05,1.971157E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.283317E+01,1.574247E+05,1.068943E+05,4.030853E+00,7.281786E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.054356E+01,2.448159E+05,1.965092E+05,5.536567E+00,1.000188E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.188913E+00,2.685510E+04,1.950628E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.616778E+00,4.566526E+04,2.506944E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.742329E+00,3.237692E+04,2.739063E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.406035E+00,4.353411E+04,2.149065E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.375975E+00,9.373827E+04,4.869870E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
06:50:00,4.041073E+00,5.636938E+04,1.950459E+01,2.285135E+05,1.978418E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.288465E+01,1.589855E+05,1.084989E+05,4.030854E+00,7.281789E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.061038E+01,2.465842E+05,1.983257E+05,5.536570E+00,1.000188E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.196231E+00,2.710530E+04,1.976770E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.627042E+00,4.615740E+04,2.557338E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.742087E+00,3.248633E+04,2.750197E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.405476E+00,4.392308E+04,2.188508E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.508389E+00,9.604595E+04,5.109299E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
07:00:00,4.041073E+00,5.575351E+04,1.951508E+01,2.292477E+05,1.985910E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.293350E+01,1.605166E+05,1.100717E+05,4.030856E+00,7.281791E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.068135E+01,2.483993E+05,2.001875E+05,5.536574E+00,1.000189E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.202924E+00,2.734846E+04,2.002123E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.637717E+00,4.665415E+04,2.608211E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741854E+00,3.259585E+04,2.761341E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404993E+00,4.431293E+04,2.228039E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.633558E+00,9.827194E+04,5.339931E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
07:10:00,4.041073E+00,5.425781E+04,1.951632E+01,2.307532E+05,2.001220E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.298436E+01,1.634706E+05,1.130918E+05,4.030857E+00,7.281793E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.076027E+01,2.517539E+05,2.036186E+05,5.536577E+00,1.000190E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.209556E+00,2.783050E+04,2.051800E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.649409E+00,4.770009E+04,2.714884E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741632E+00,3.286569E+04,2.788804E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404595E+00,4.526843E+04,2.324960E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.762072E+00,1.016993E+05,5.692605E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
07:20:00,4.041073E+00,5.276212E+04,1.951946E+01,2.322801E+05,2.016441E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.303492E+01,1.664212E+05,1.161078E+05,4.030858E+00,7.281795E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.084445E+01,2.551678E+05,2.071075E+05,5.536581E+00,1.000190E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.215982E+00,2.831021E+04,2.101170E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.661927E+00,4.875534E+04,2.822531E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741422E+00,3.313567E+04,2.816282E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404276E+00,4.622483E+04,2.421975E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.888125E+00,1.050990E+05,6.042142E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
07:30:00,4.041073E+00,5.126642E+04,1.952428E+01,2.338260E+05,2.031958E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.308430E+01,1.693586E+05,1.191096E+05,4.030859E+00,7.281797E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.093280E+01,2.586288E+05,2.106424E+05,5.536584E+00,1.000191E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.222074E+00,2.878616E+04,2.150084E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.675282E+00,4.982002E+04,2.931166E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741226E+00,3.340579E+04,2.843776E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404032E+00,4.718207E+04,2.519085E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.011107E+00,1.084640E+05,6.387900E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
