Time,CAV_KITCHEN:DesPer 1:Des Heat Mass Flow [kg/s],CAV_KITCHEN:DesPer 1:Des Heat Cap [W],CAV_KITCHEN:DesPer 1:Des Cool Mass Flow [kg/s],CAV_KITCHEN:DesPer 1:Des Sens Cool Cap [W],CAV_KITCHEN:DesPer 1:Des Tot Cool Cap [W],CAV_KITCHEN:DesPer 2:Des Heat Mass Flow [kg/s],CAV_KITCHEN:DesPer 2:Des Heat Cap [W],CAV_KITCHEN:DesPer 2:Des Cool Mass Flow [kg/s],CAV_KITCHEN:DesPer 2:Des Sens Cool Cap [W],CAV_KITCHEN:DesPer 2:Des Tot Cool Cap [W],VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_ER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_ER:DesPer 1:Des Heat Cap [W],VAV_ER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_ER:DesPer 1:Des Sens Cool Cap [W],VAV_ER:DesPer 1:Des Tot Cool Cap [W],VAV_ER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_ER:DesPer 2:Des Heat Cap [W],VAV_ER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_ER:DesPer 2:Des Sens Cool Cap [W],VAV_ER:DesPer 2:Des Tot Cool Cap [W],VAV_ICU:DesPer 1:Des Heat Mass Flow [kg/s],VAV_ICU:DesPer 1:Des Heat Cap [W],VAV_ICU:DesPer 1:Des Cool Mass Flow [kg/s],VAV_ICU:DesPer 1:Des Sens Cool Cap [W],VAV_ICU:DesPer 1:Des Tot Cool Cap [W],VAV_ICU:DesPer 2:Des Heat Mass Flow [kg/s],VAV_ICU:DesPer 2:Des Heat Cap [W],VAV_ICU:DesPer 2:Des Cool Mass Flow [kg/s],VAV_ICU:DesPer 2:Des Sens Cool Cap [W],VAV_ICU:DesPer 2:Des Tot Cool Cap [W],VAV_LABS:DesPer 1:Des Heat Mass Flow [kg/s],VAV_LABS:DesPer 1:Des Heat Cap [W],VAV_LABS:DesPer 1:Des Cool Mass Flow [kg/s],VAV_LABS:DesPer 1:Des Sens Cool Cap [W],VAV_LABS:DesPer 1:Des Tot Cool Cap [W],VAV_LABS:DesPer 2:Des Heat Mass Flow [kg/s],VAV_LABS:DesPer 2:Des Heat Cap [W],VAV_LABS:DesPer 2:Des Cool Mass Flow [kg/s],VAV_LABS:DesPer 2:Des Sens Cool Cap [W],VAV_LABS:DesPer 2:Des Tot Cool Cap [W],VAV_OR:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OR:DesPer 1:Des Heat Cap [W],VAV_OR:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OR:DesPer 1:Des Sens Cool Cap [W],VAV_OR:DesPer 1:Des Tot Cool Cap [W],VAV_OR:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OR:DesPer 2:Des Heat Cap [W],VAV_OR:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OR:DesPer 2:Des Sens Cool Cap [W],VAV_OR:DesPer 2:Des Tot Cool Cap [W],VAV_PATRMS:DesPer 1:Des Heat Mass Flow [kg/s],VAV_PATRMS:DesPer 1:Des Heat Cap [W],VAV_PATRMS:DesPer 1:Des Cool Mass Flow [kg/s],VAV_PATRMS:DesPer 1:Des Sens Cool Cap [W],VAV_PATRMS:DesPer 1:Des Tot Cool Cap [W],VAV_PATRMS:DesPer 2:Des Heat Mass Flow [kg/s],VAV_PATRMS:DesPer 2:Des Heat Cap [W],VAV_PATRMS:DesPer 2:Des Cool Mass Flow [kg/s],VAV_PATRMS:DesPer 2:Des Sens Cool Cap [W],VAV_PATRMS:DesPer 2:Des Tot Cool Cap [W]
07:40:00,4.041073E+00,4.977073E+04,1.953056E+01,2.353883E+05,2.047814E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.313198E+01,1.722768E+05,1.220911E+05,4.030860E+00,7.281799E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.102492E+01,2.621321E+05,2.142203E+05,5.536588E+00,1.000191E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.227839E+00,2.925843E+04,2.198597E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.689490E+00,5.089433E+04,3.040809E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741044E+00,3.367608E+04,2.871287E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403858E+00,4.814010E+04,2.616275E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.130857E+00,1.117925E+05,6.729773E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
07:50:00,4.041073E+00,4.827504E+04,1.953802E+01,2.369639E+05,2.063866E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.317826E+01,1.751793E+05,1.250564E+05,4.030862E+00,7.281802E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.111999E+01,2.656689E+05,2.178328E+05,5.536591E+00,1.000192E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.233288E+00,2.972713E+04,2.246751E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.704577E+00,5.197855E+04,3.151497E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740877E+00,3.394654E+04,2.898815E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403750E+00,4.909887E+04,2.713543E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.247465E+00,1.150856E+05,7.067936E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
08:00:00,4.041073E+00,4.677934E+04,1.954642E+01,2.385501E+05,2.080015E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.322313E+01,1.780658E+05,1.280053E+05,4.030863E+00,7.281804E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.121729E+01,2.692307E+05,2.214718E+05,5.536595E+00,1.000193E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.238441E+00,3.019250E+04,2.294575E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.720549E+00,5.307275E+04,3.263240E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740727E+00,3.421719E+04,2.926363E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403706E+00,5.005836E+04,2.810888E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.361175E+00,1.183461E+05,7.402698E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
08:10:00,4.041073E+00,4.510769E+04,1.957029E+01,2.404910E+05,2.099774E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.326306E+01,1.811767E+05,1.311801E+05,4.030864E+00,7.281806E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.131324E+01,2.730674E+05,2.253884E+05,5.536598E+00,1.000193E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.242982E+00,3.069887E+04,2.346512E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.737141E+00,5.428147E+04,3.386636E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740594E+00,3.452008E+04,2.957193E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403688E+00,5.113109E+04,2.919723E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.465066E+00,1.217286E+05,7.749451E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
08:20:00,4.041073E+00,4.343603E+04,1.959462E+01,2.424370E+05,2.119584E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.330171E+01,1.842731E+05,1.343400E+05,4.030865E+00,7.281808E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.140953E+01,2.769078E+05,2.293087E+05,5.536601E+00,1.000194E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.247249E+00,3.120215E+04,2.398101E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.754891E+00,5.550326E+04,3.511407E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740480E+00,3.482317E+04,2.988045E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403689E+00,5.220403E+04,3.028582E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.565207E+00,1.250688E+05,8.091760E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
08:30:00,4.041073E+00,4.176437E+04,1.961924E+01,2.443863E+05,2.139430E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.333923E+01,1.873567E+05,1.374867E+05,4.030866E+00,7.281810E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.150635E+01,2.807542E+05,2.332351E+05,5.536605E+00,1.000195E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.251423E+00,3.170440E+04,2.449554E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.774015E+00,5.674053E+04,3.637799E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740384E+00,3.512647E+04,3.018917E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403705E+00,5.327714E+04,3.137461E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.662362E+00,1.283753E+05,8.430511E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
08:40:00,4.041073E+00,4.009271E+04,1.964400E+01,2.463371E+05,2.159293E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.337607E+01,1.904328E+05,1.406255E+05,4.030867E+00,7.281812E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.160349E+01,2.846043E+05,2.371652E+05,5.536608E+00,1.000195E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.255559E+00,3.220621E+04,2.500943E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.794683E+00,5.799522E+04,3.766013E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740306E+00,3.542998E+04,3.049812E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403737E+00,5.435044E+04,3.246359E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.756969E+00,1.316530E+05,8.766226E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
08:50:00,4.041073E+00,3.842105E+04,1.966879E+01,2.482884E+05,2.179161E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.341225E+01,1.935014E+05,1.437566E+05,4.030868E+00,7.281814E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.170089E+01,2.884572E+05,2.410982E+05,5.536611E+00,1.000196E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.259708E+00,3.270817E+04,2.552349E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.817052E+00,5.926910E+04,3.896234E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740247E+00,3.573370E+04,3.080729E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403785E+00,5.542391E+04,3.355277E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.849331E+00,1.349055E+05,9.099279E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
09:00:00,4.041073E+00,3.674940E+04,1.969353E+01,2.502389E+05,2.199022E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.344800E+01,1.965651E+05,1.468828E+05,4.030869E+00,7.281816E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.179853E+01,2.923130E+05,2.450342E+05,5.536614E+00,1.000196E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.263915E+00,3.321078E+04,2.603840E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.841261E+00,6.056372E+04,4.028631E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740208E+00,3.603763E+04,3.111668E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403850E+00,5.649757E+04,3.464216E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.939597E+00,1.381343E+05,9.429858E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
09:10:00,4.041073E+00,3.525370E+04,1.971810E+01,2.520117E+05,2.217073E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.348234E+01,1.993329E+05,1.497076E+05,4.030871E+00,7.281818E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.189554E+01,2.958716E+05,2.486675E+05,5.536618E+00,1.000197E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.267976E+00,3.366383E+04,2.650281E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.866853E+00,6.176637E+04,4.151735E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740187E+00,3.630974E+04,3.139367E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403915E+00,5.745829E+04,3.561696E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.025830E+00,1.410850E+05,9.732028E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
09:20:00,4.041073E+00,3.375801E+04,1.974241E+01,2.537814E+05,2.235093E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.351625E+01,2.020959E+05,1.525276E+05,4.030872E+00,7.281820E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.199235E+01,2.994279E+05,2.522989E+05,5.536621E+00,1.000197E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.271906E+00,3.411541E+04,2.696571E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.893888E+00,6.298532E+04,4.276545E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740185E+00,3.658206E+04,3.167089E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.403982E+00,5.841903E+04,3.659180E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.109733E+00,1.440093E+05,1.003147E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
09:30:00,4.041073E+00,3.226232E+04,1.976637E+01,2.555473E+05,2.253074E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.354829E+01,2.048377E+05,1.553253E+05,4.030873E+00,7.281822E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.208752E+01,3.029658E+05,2.559105E+05,5.536624E+00,1.000198E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.275602E+00,3.456435E+04,2.742560E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.921827E+00,6.421445E+04,4.402406E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740202E+00,3.685460E+04,3.194832E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404051E+00,5.937980E+04,3.756667E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.188731E+00,1.468783E+05,1.032508E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
09:40:00,4.041073E+00,3.076662E+04,1.978992E+01,2.573085E+05,2.271007E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.357830E+01,2.075566E+05,1.580988E+05,4.030874E+00,7.281824E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.218069E+01,3.064811E+05,2.594981E+05,5.536627E+00,1.000199E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.279019E+00,3.501014E+04,2.788196E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.950425E+00,6.545102E+04,4.529030E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740239E+00,3.712735E+04,3.222597E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404123E+00,6.034060E+04,3.854153E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.262276E+00,1.496859E+05,1.061226E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
09:50:00,4.041073E+00,2.927093E+04,1.981298E+01,2.590643E+05,2.288886E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.360599E+01,2.102494E+05,1.608451E+05,4.030875E+00,7.281826E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.227144E+01,3.099691E+05,2.630580E+05,5.536630E+00,1.000199E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.282150E+00,3.545271E+04,2.833488E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.979462E+00,6.669254E+04,4.656173E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740294E+00,3.740032E+04,3.250387E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404197E+00,6.130143E+04,3.951651E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.329907E+00,1.524267E+05,1.089252E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
10:00:00,4.041073E+00,2.777524E+04,1.983551E+01,2.608141E+05,2.306703E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.363119E+01,2.129141E+05,1.635619E+05,4.030876E+00,7.281827E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.235938E+01,3.134255E+05,2.665853E+05,5.536633E+00,1.000200E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.284990E+00,3.589200E+04,2.878425E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.008727E+00,6.793663E+04,4.783570E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740368E+00,3.767350E+04,3.278197E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404272E+00,6.226226E+04,4.049144E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.391190E+00,1.550960E+05,1.116533E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
10:10:00,4.041073E+00,2.645551E+04,1.985747E+01,2.623814E+05,2.322663E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.365367E+01,2.152681E+05,1.659620E+05,4.030877E+00,7.281829E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.244414E+01,3.165561E+05,2.697808E+05,5.536636E+00,1.000200E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.287536E+00,3.628005E+04,2.918132E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.038009E+00,6.907337E+04,4.900063E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740461E+00,3.791485E+04,3.302769E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404348E+00,6.311017E+04,4.135186E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.445705E+00,1.574563E+05,1.140659E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
10:20:00,4.041073E+00,2.513578E+04,1.987881E+01,2.639417E+05,2.339127E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.367208E+01,2.175761E+05,1.683140E+05,4.030878E+00,7.281831E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.252451E+01,3.196370E+05,2.729246E+05,5.536639E+00,1.000201E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.289676E+00,3.666354E+04,2.957333E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.066789E+00,7.020445E+04,5.015951E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740573E+00,3.815641E+04,3.327362E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404423E+00,6.395807E+04,4.221228E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.490874E+00,1.597111E+05,1.163687E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
10:30:00,4.041073E+00,2.381605E+04,1.989951E+01,2.654947E+05,2.355329E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.368748E+01,2.198502E+05,1.706303E+05,4.030879E+00,7.281833E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.260117E+01,3.226762E+05,2.760254E+05,5.536642E+00,1.000201E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.291499E+00,3.704344E+04,2.996139E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.095213E+00,7.133152E+04,5.131403E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740702E+00,3.839817E+04,3.351974E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404497E+00,6.480595E+04,4.307259E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.528605E+00,1.618821E+05,1.185843E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
10:40:00,4.041073E+00,2.249632E+04,1.991952E+01,2.670401E+05,2.371135E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.369978E+01,2.220895E+05,1.729102E+05,4.030880E+00,7.281835E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.267387E+01,3.256708E+05,2.790805E+05,5.536645E+00,1.000202E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.293043E+00,3.742021E+04,3.034608E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.123145E+00,7.245303E+04,5.246275E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.740849E+00,3.864014E+04,3.376609E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404568E+00,6.565380E+04,4.393297E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.558907E+00,1.639693E+05,1.207130E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
10:50:00,4.041073E+00,2.117659E+04,1.993884E+01,2.685776E+05,2.386748E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.370904E+01,2.242944E+05,1.751541E+05,4.030881E+00,7.281836E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.274245E+01,3.286189E+05,2.820877E+05,5.536648E+00,1.000202E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.294317E+00,3.779393E+04,3.072739E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.150442E+00,7.356739E+04,5.360382E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741014E+00,3.888229E+04,3.401262E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404636E+00,6.650163E+04,4.479324E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.581828E+00,1.659732E+05,1.227552E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
11:00:00,4.041073E+00,1.985686E+04,1.995744E+01,2.701069E+05,2.402301E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.371528E+01,2.264652E+05,1.773626E+05,4.030882E+00,7.281838E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.280684E+01,3.315197E+05,2.850466E+05,5.536651E+00,1.000203E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.295328E+00,3.816468E+04,3.110547E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.176987E+00,7.467327E+04,5.473603E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741195E+00,3.912463E+04,3.425936E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404704E+00,6.734944E+04,4.565359E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.597557E+00,1.678961E+05,1.247133E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
11:10:00,4.041073E+00,1.897704E+04,1.997525E+01,2.711875E+05,2.412734E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.371838E+01,2.279005E+05,1.788221E+05,4.030883E+00,7.281840E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.286663E+01,3.336438E+05,2.872141E+05,5.536654E+00,1.000203E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.296034E+00,3.841221E+04,3.135788E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.202565E+00,7.549939E+04,5.558364E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741391E+00,3.928705E+04,3.442474E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404762E+00,6.791479E+04,4.622732E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.605750E+00,1.691522E+05,1.259919E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
11:20:00,4.041073E+00,1.809722E+04,1.999224E+01,2.722588E+05,2.423263E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.371858E+01,2.293031E+05,1.802472E+05,4.030884E+00,7.281842E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.292189E+01,3.357167E+05,2.893289E+05,5.536656E+00,1.000204E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.296428E+00,3.865623E+04,3.160644E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.227175E+00,7.631460E+04,5.641972E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741603E+00,3.944964E+04,3.459027E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404812E+00,6.848005E+04,4.680087E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.606968E+00,1.703296E+05,1.271886E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
11:30:00,4.041073E+00,1.721740E+04,2.000839E+01,2.733206E+05,2.434011E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.371629E+01,2.306775E+05,1.816432E+05,4.030885E+00,7.281843E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.297277E+01,3.377404E+05,2.913936E+05,5.536659E+00,1.000204E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.296519E+00,3.889682E+04,3.185136E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.250847E+00,7.711922E+04,5.724479E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.741828E+00,3.961238E+04,3.475599E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404856E+00,6.904525E+04,4.737443E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.602004E+00,1.714373E+05,1.283132E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
11:40:00,4.041073E+00,1.633758E+04,2.002364E+01,2.743726E+05,2.444765E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.371198E+01,2.320292E+05,1.830155E+05,4.030886E+00,7.281845E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.301958E+01,3.397180E+05,2.934112E+05,5.536662E+00,1.000205E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.296313E+00,3.913407E+04,3.209267E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.273575E+00,7.791321E+04,5.805871E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.742068E+00,3.977529E+04,3.492187E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404897E+00,6.961041E+04,4.794796E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.591945E+00,1.724875E+05,1.293783E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
11:50:00,4.041073E+00,1.545776E+04,2.003799E+01,2.754143E+05,2.455396E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.370625E+01,2.333650E+05,1.843711E+05,4.030887E+00,7.281847E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.306271E+01,3.416543E+05,2.953865E+05,5.536665E+00,1.000205E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.295823E+00,3.936811E+04,3.233045E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.295356E+00,7.869652E+04,5.886140E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.742320E+00,3.993833E+04,3.508789E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404940E+00,7.017560E+04,4.852152E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.578153E+00,1.734957E+05,1.303995E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
12:00:00,4.041073E+00,1.457794E+04,2.005141E+01,2.764455E+05,2.465892E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.369984E+01,2.346930E+05,1.857184E+05,4.030888E+00,7.281848E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.310277E+01,3.435558E+05,2.973261E+05,5.536667E+00,1.000206E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.295058E+00,3.959906E+04,3.256475E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.316160E+00,7.946881E+04,5.965243E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.742584E+00,4.010151E+04,3.525403E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.404991E+00,7.074087E+04,4.909509E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.562354E+00,1.744812E+05,1.313970E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
12:10:00,4.041073E+00,1.387408E+04,2.006394E+01,2.772907E+05,2.474494E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.369387E+01,2.357460E+05,1.867866E+05,4.030888E+00,7.281850E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.314093E+01,3.451461E+05,2.989492E+05,5.536670E+00,1.000206E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.294082E+00,3.977971E+04,3.274769E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.336056E+00,8.012333E+04,6.032356E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.742859E+00,4.023277E+04,3.538771E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.405066E+00,7.119348E+04,4.955442E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.547406E+00,1.752436E+05,1.321680E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
12:20:00,4.041073E+00,1.317023E+04,2.007558E+01,2.781259E+05,2.482998E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.369044E+01,2.368275E+05,1.878849E+05,4.030889E+00,7.281852E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.317871E+01,3.467319E+05,3.005687E+05,5.536673E+00,1.000207E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.293336E+00,3.996296E+04,3.293385E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.355163E+00,8.076894E+04,6.098541E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.743145E+00,4.036415E+04,3.552150E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.405174E+00,7.164646E+04,5.001414E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.537500E+00,1.760628E+05,1.329986E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
12:30:00,4.041073E+00,1.246637E+04,2.008634E+01,2.789511E+05,2.491403E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.369108E+01,2.379549E+05,1.890315E+05,4.030890E+00,7.281853E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.321747E+01,3.483288E+05,3.022002E+05,5.536675E+00,1.000207E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.293468E+00,4.015611E+04,3.313118E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.373978E+00,8.141126E+04,6.164390E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.743440E+00,4.049564E+04,3.565540E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.405326E+00,7.209993E+04,5.047439E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.537130E+00,1.769896E+05,1.339411E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
12:40:00,4.041073E+00,1.176251E+04,2.009625E+01,2.797667E+05,2.499710E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.369577E+01,2.391281E+05,1.902258E+05,4.030891E+00,7.281855E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.325783E+01,3.499439E+05,3.038499E+05,5.536678E+00,1.000208E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.294730E+00,4.036199E+04,3.334189E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.392844E+00,8.205416E+04,6.230292E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.743743E+00,4.062722E+04,3.578940E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.405532E+00,7.255401E+04,5.093527E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.548412E+00,1.780477E+05,1.350197E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
12:50:00,4.041073E+00,1.105866E+04,2.010532E+01,2.805728E+05,2.507919E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.370422E+01,2.403437E+05,1.914642E+05,4.030892E+00,7.281857E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.330004E+01,3.515797E+05,3.055203E+05,5.536680E+00,1.000208E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.297196E+00,4.058144E+04,3.356662E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.411990E+00,8.270021E+04,6.296501E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.744055E+00,4.075890E+04,3.592348E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.405802E+00,7.300882E+04,5.139684E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.572566E+00,1.792510E+05,1.362484E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
13:00:00,4.041073E+00,1.035480E+04,2.011355E+01,2.813694E+05,2.516032E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.371587E+01,2.415953E+05,1.927406E+05,4.030893E+00,7.281858E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.334401E+01,3.532354E+05,3.072112E+05,5.536683E+00,1.000209E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.300914E+00,4.081501E+04,3.380652E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.431608E+00,8.335159E+04,6.363257E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.744373E+00,4.089065E+04,3.605766E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.406144E+00,7.346443E+04,5.185933E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.609937E+00,1.806034E+05,1.376318E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
13:10:00,4.041073E+00,9.914893E+03,2.012093E+01,2.818926E+05,2.521361E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.372990E+01,2.424536E+05,1.936180E+05,4.030894E+00,7.281860E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.338923E+01,3.544702E+05,3.084741E+05,5.536686E+00,1.000209E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.305900E+00,4.099101E+04,3.398926E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.451798E+00,8.384811E+04,6.414286E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.744698E+00,4.097441E+04,3.614298E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.406557E+00,7.375145E+04,5.215077E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.659715E+00,1.817465E+05,1.388058E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
13:20:00,4.041073E+00,9.474983E+03,2.012746E+01,2.824061E+05,2.526592E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.374417E+01,2.433148E+05,1.944984E+05,4.030895E+00,7.281861E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.343444E+01,3.557048E+05,3.097367E+05,5.536688E+00,1.000210E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.311753E+00,4.117677E+04,3.418311E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.472424E+00,8.434954E+04,6.465826E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.745028E+00,4.105824E+04,3.622836E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.407044E+00,7.403929E+04,5.244307E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.718777E+00,1.829943E+05,1.400887E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
13:30:00,4.041073E+00,9.035073E+03,2.013313E+01,2.829100E+05,2.531724E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.375701E+01,2.441597E+05,1.953615E+05,4.030895E+00,7.281863E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.347831E+01,3.569245E+05,3.109836E+05,5.536691E+00,1.000210E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.317844E+00,4.136522E+04,3.438003E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.492904E+00,8.484932E+04,6.517193E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.745364E+00,4.114212E+04,3.631380E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.407602E+00,7.432793E+04,5.273622E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.783166E+00,1.843022E+05,1.414338E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
13:40:00,4.041073E+00,8.595163E+03,2.013791E+01,2.834038E+05,2.536753E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.376813E+01,2.449852E+05,1.962042E+05,4.030896E+00,7.281864E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.352012E+01,3.581208E+05,3.122062E+05,5.536693E+00,1.000210E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.323935E+00,4.155367E+04,3.457694E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.512819E+00,8.534274E+04,6.567894E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.745702E+00,4.122604E+04,3.639928E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.408227E+00,7.461733E+04,5.303017E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.850714E+00,1.856457E+05,1.428156E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
13:50:00,4.041073E+00,8.155253E+03,2.014180E+01,2.838875E+05,2.541679E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.377739E+01,2.457898E+05,1.970246E+05,4.030897E+00,7.281866E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.355931E+01,3.592877E+05,3.133980E+05,5.536695E+00,1.000211E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.329951E+00,4.174128E+04,3.477287E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.531845E+00,8.582613E+04,6.617537E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.746044E+00,4.131000E+04,3.648478E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.408915E+00,7.490743E+04,5.332476E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.919603E+00,1.870043E+05,1.442126E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
14:00:00,4.041073E+00,7.715343E+03,2.014479E+01,2.843612E+05,2.546504E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.378478E+01,2.465733E+05,1.978231E+05,4.030898E+00,7.281867E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.359541E+01,3.604196E+05,3.145538E+05,5.536698E+00,1.000211E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.335838E+00,4.192744E+04,3.496717E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.549695E+00,8.629626E+04,6.665806E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.746388E+00,4.139397E+04,3.657032E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.409663E+00,7.519821E+04,5.362016E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.988206E+00,1.883598E+05,1.456060E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
14:10:00,4.041073E+00,7.715343E+03,2.014687E+01,2.843846E+05,2.546744E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.379002E+01,2.466324E+05,1.978842E+05,4.030899E+00,7.281869E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.362772E+01,3.607840E+05,3.149274E+05,5.536700E+00,1.000212E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.341517E+00,4.199146E+04,3.503695E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.565995E+00,8.648006E+04,6.684925E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.746733E+00,4.139787E+04,3.657432E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.410460E+00,7.520721E+04,5.362963E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.005460E+01,1.891084E+05,1.463820E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
14:20:00,4.041073E+00,7.715343E+03,2.014801E+01,2.843976E+05,2.546877E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.379309E+01,2.466670E+05,1.979197E+05,4.030900E+00,7.281870E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.365583E+01,3.611009E+05,3.152522E+05,5.536703E+00,1.000212E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.346939E+00,4.205259E+04,3.510358E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.580501E+00,8.664364E+04,6.701941E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.747079E+00,4.140176E+04,3.657833E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.411307E+00,7.521675E+04,5.363967E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.011755E+01,1.898182E+05,1.471174E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
14:30:00,4.041073E+00,7.715343E+03,2.014821E+01,2.843998E+05,2.546901E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.379398E+01,2.466771E+05,1.979294E+05,4.030900E+00,7.281872E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.367937E+01,3.613665E+05,3.155241E+05,5.536705E+00,1.000213E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.352070E+00,4.211043E+04,3.516669E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.593016E+00,8.678475E+04,6.716623E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.747423E+00,4.140565E+04,3.658233E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.412201E+00,7.522684E+04,5.365027E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.017598E+01,1.904772E+05,1.478002E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
14:40:00,4.041073E+00,7.715343E+03,2.014745E+01,2.843912E+05,2.546814E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.379272E+01,2.466629E+05,1.979138E+05,4.030901E+00,7.281873E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.369808E+01,3.615774E+05,3.157399E+05,5.536707E+00,1.000213E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.356881E+00,4.216467E+04,3.522590E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.603383E+00,8.690166E+04,6.728786E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.747767E+00,4.140952E+04,3.658631E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.413143E+00,7.523746E+04,5.366144E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.022905E+01,1.910756E+05,1.484202E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
14:50:00,4.041073E+00,7.715343E+03,2.014573E+01,2.843718E+05,2.546617E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.378934E+01,2.466248E+05,1.978733E+05,4.030902E+00,7.281874E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.371172E+01,3.617312E+05,3.158970E+05,5.536709E+00,1.000213E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.361347E+00,4.221502E+04,3.528084E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.611493E+00,8.699311E+04,6.738302E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.748108E+00,4.141337E+04,3.659027E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.414132E+00,7.524860E+04,5.367316E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.027604E+01,1.916055E+05,1.489690E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
15:00:00,4.041073E+00,7.715343E+03,2.014305E+01,2.843415E+05,2.546310E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.378392E+01,2.465636E+05,1.978086E+05,4.030903E+00,7.281876E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.372018E+01,3.618267E+05,3.159939E+05,5.536712E+00,1.000214E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.365445E+00,4.226123E+04,3.533119E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.617272E+00,8.705827E+04,6.745081E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.748445E+00,4.141717E+04,3.659418E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.415166E+00,7.526026E+04,5.368541E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.031642E+01,1.920608E+05,1.494404E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
