Time,CAV_KITCHEN:DesPer 1:Des Heat Mass Flow [kg/s],CAV_KITCHEN:DesPer 1:Des Heat Cap [W],CAV_KITCHEN:DesPer 1:Des Cool Mass Flow [kg/s],CAV_KITCHEN:DesPer 1:Des Sens Cool Cap [W],CAV_KITCHEN:DesPer 1:Des Tot Cool Cap [W],CAV_KITCHEN:DesPer 2:Des Heat Mass Flow [kg/s],CAV_KITCHEN:DesPer 2:Des Heat Cap [W],CAV_KITCHEN:DesPer 2:Des Cool Mass Flow [kg/s],CAV_KITCHEN:DesPer 2:Des Sens Cool Cap [W],CAV_KITCHEN:DesPer 2:Des Tot Cool Cap [W],VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_ER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_ER:DesPer 1:Des Heat Cap [W],VAV_ER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_ER:DesPer 1:Des Sens Cool Cap [W],VAV_ER:DesPer 1:Des Tot Cool Cap [W],VAV_ER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_ER:DesPer 2:Des Heat Cap [W],VAV_ER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_ER:DesPer 2:Des Sens Cool Cap [W],VAV_ER:DesPer 2:Des Tot Cool Cap [W],VAV_ICU:DesPer 1:Des Heat Mass Flow [kg/s],VAV_ICU:DesPer 1:Des Heat Cap [W],VAV_ICU:DesPer 1:Des Cool Mass Flow [kg/s],VAV_ICU:DesPer 1:Des Sens Cool Cap [W],VAV_ICU:DesPer 1:Des Tot Cool Cap [W],VAV_ICU:DesPer 2:Des Heat Mass Flow [kg/s],VAV_ICU:DesPer 2:Des Heat Cap [W],VAV_ICU:DesPer 2:Des Cool Mass Flow [kg/s],VAV_ICU:DesPer 2:Des Sens Cool Cap [W],VAV_ICU:DesPer 2:Des Tot Cool Cap [W],VAV_LABS:DesPer 1:Des Heat Mass Flow [kg/s],VAV_LABS:DesPer 1:Des Heat Cap [W],VAV_LABS:DesPer 1:Des Cool Mass Flow [kg/s],VAV_LABS:DesPer 1:Des Sens Cool Cap [W],VAV_LABS:DesPer 1:Des Tot Cool Cap [W],VAV_LABS:DesPer 2:Des Heat Mass Flow [kg/s],VAV_LABS:DesPer 2:Des Heat Cap [W],VAV_LABS:DesPer 2:Des Cool Mass Flow [kg/s],VAV_LABS:DesPer 2:Des Sens Cool Cap [W],VAV_LABS:DesPer 2:Des Tot Cool Cap [W],VAV_OR:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OR:DesPer 1:Des Heat Cap [W],VAV_OR:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OR:DesPer 1:Des Sens Cool Cap [W],VAV_OR:DesPer 1:Des Tot Cool Cap [W],VAV_OR:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OR:DesPer 2:Des Heat Cap [W],VAV_OR:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OR:DesPer 2:Des Sens Cool Cap [W],VAV_OR:DesPer 2:Des Tot Cool Cap [W],VAV_PATRMS:DesPer 1:Des Heat Mass Flow [kg/s],VAV_PATRMS:DesPer 1:Des Heat Cap [W],VAV_PATRMS:DesPer 1:Des Cool Mass Flow [kg/s],VAV_PATRMS:DesPer 1:Des Sens Cool Cap [W],VAV_PATRMS:DesPer 1:Des Tot Cool Cap [W],VAV_PATRMS:DesPer 2:Des Heat Mass Flow [kg/s],VAV_PATRMS:DesPer 2:Des Heat Cap [W],VAV_PATRMS:DesPer 2:Des Cool Mass Flow [kg/s],VAV_PATRMS:DesPer 2:Des Sens Cool Cap [W],VAV_PATRMS:DesPer 2:Des Tot Cool Cap [W]
15:10:00,4.041073E+00,8.243235E+03,2.013939E+01,2.837724E+05,2.540516E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.377647E+01,2.456394E+05,1.968656E+05,4.030903E+00,7.281877E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.372328E+01,3.609918E+05,3.151427E+05,5.536714E+00,1.000214E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.369140E+00,4.215915E+04,3.523026E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.620665E+00,8.677392E+04,6.716269E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.748778E+00,4.132481E+04,3.650018E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.416241E+00,7.493357E+04,5.335432E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.034957E+01,1.917364E+05,1.491174E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
15:20:00,4.041073E+00,8.771127E+03,2.013476E+01,2.831924E+05,2.534611E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.376710E+01,2.446935E+05,1.959002E+05,4.030904E+00,7.281879E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.372097E+01,3.600958E+05,3.142291E+05,5.536716E+00,1.000215E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.372412E+00,4.205229E+04,3.512419E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.621691E+00,8.646287E+04,6.684694E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.749107E+00,4.123239E+04,3.640615E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.417358E+00,7.460734E+04,5.302381E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.037521E+01,1.913273E+05,1.487070E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
15:30:00,4.041073E+00,9.299019E+03,2.012916E+01,2.826013E+05,2.528592E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.375505E+01,2.437175E+05,1.949030E+05,4.030905E+00,7.281880E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.371240E+01,3.591293E+05,3.132423E+05,5.536718E+00,1.000215E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.375105E+00,4.193891E+04,3.501095E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.619728E+00,8.611811E+04,6.649596E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.749429E+00,4.113991E+04,3.631202E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.418514E+00,7.428156E+04,5.269367E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.039039E+01,1.908003E+05,1.481739E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
15:40:00,4.041073E+00,9.826911E+03,2.012257E+01,2.819991E+05,2.522460E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.374112E+01,2.427202E+05,1.938838E+05,4.030906E+00,7.281881E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.369822E+01,3.580995E+05,3.121909E+05,5.536721E+00,1.000215E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.377275E+00,4.181964E+04,3.489152E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.615384E+00,8.574651E+04,6.611727E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.749746E+00,4.104735E+04,3.621783E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.419709E+00,7.395621E+04,5.236399E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.039711E+01,1.901779E+05,1.475430E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
15:50:00,4.041073E+00,1.035480E+04,2.011500E+01,2.813859E+05,2.516216E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.372553E+01,2.417043E+05,1.928452E+05,4.030906E+00,7.281883E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.367859E+01,3.570083E+05,3.110767E+05,5.536723E+00,1.000216E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.378947E+00,4.169474E+04,3.476604E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.608835E+00,8.535005E+04,6.571276E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750055E+00,4.095472E+04,3.612355E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.420938E+00,7.363125E+04,5.203472E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.039556E+01,1.894622E+05,1.468155E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
16:00:00,4.041073E+00,1.088269E+04,2.010645E+01,2.807615E+05,2.509859E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.370850E+01,2.406720E+05,1.917895E+05,4.030907E+00,7.281884E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.365366E+01,3.558573E+05,3.099006E+05,5.536725E+00,1.000216E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.380110E+00,4.156412E+04,3.463421E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.600246E+00,8.493057E+04,6.528422E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750357E+00,4.086200E+04,3.602919E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.422202E+00,7.330668E+04,5.170584E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.038583E+01,1.886543E+05,1.459922E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
16:10:00,4.041073E+00,1.158655E+04,2.009695E+01,2.799506E+05,2.501602E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.369064E+01,2.393504E+05,1.904394E+05,4.030908E+00,7.281885E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.362431E+01,3.543665E+05,3.083780E+05,5.536727E+00,1.000217E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.380823E+00,4.138050E+04,3.444795E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.590001E+00,8.438488E+04,6.472687E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750650E+00,4.073715E+04,3.590211E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.423511E+00,7.286969E+04,5.126291E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.036906E+01,1.875343E+05,1.448498E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
16:20:00,4.041073E+00,1.229041E+04,2.008656E+01,2.791295E+05,2.493243E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.367223E+01,2.380225E+05,1.890830E+05,4.030909E+00,7.281887E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.359075E+01,3.528282E+05,3.068064E+05,5.536729E+00,1.000217E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.381092E+00,4.119188E+04,3.425622E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.578316E+00,8.382296E+04,6.415267E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.750935E+00,4.061220E+04,3.577496E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.424864E+00,7.243318E+04,5.082055E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.034546E+01,1.863372E+05,1.436276E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
16:30:00,4.041073E+00,1.299426E+04,2.007531E+01,2.782988E+05,2.484784E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.365447E+01,2.367020E+05,1.877343E+05,4.030909E+00,7.281888E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.355414E+01,3.512556E+05,3.051996E+05,5.536731E+00,1.000217E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.381064E+00,4.099991E+04,3.406092E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.566125E+00,8.325534E+04,6.357253E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.751211E+00,4.048715E+04,3.564768E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.426255E+00,7.199710E+04,5.037858E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.031815E+01,1.850983E+05,1.423624E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
16:40:00,4.041073E+00,1.369812E+04,2.006324E+01,2.774589E+05,2.476232E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.363744E+01,2.353897E+05,1.863943E+05,4.030910E+00,7.281889E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.351438E+01,3.496473E+05,3.035564E+05,5.536733E+00,1.000218E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.380856E+00,4.080591E+04,3.386362E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.553288E+00,8.268043E+04,6.298486E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.751478E+00,4.036200E+04,3.552029E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.427681E+00,7.156143E+04,4.993702E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.028633E+01,1.838086E+05,1.410447E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
16:50:00,4.041073E+00,1.440197E+04,2.005040E+01,2.766103E+05,2.467590E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.362116E+01,2.340859E+05,1.850634E+05,4.030911E+00,7.281890E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.347143E+01,3.480032E+05,3.018762E+05,5.536735E+00,1.000218E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.380494E+00,4.061018E+04,3.366437E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.539680E+00,8.209682E+04,6.238805E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.751735E+00,4.023673E+04,3.539278E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.429139E+00,7.112611E+04,4.949583E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.025010E+01,1.824691E+05,1.396755E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
17:00:00,4.041073E+00,1.510583E+04,2.003681E+01,2.757532E+05,2.458864E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.360554E+01,2.327895E+05,1.837405E+05,4.030911E+00,7.281892E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.342518E+01,3.463218E+05,3.001578E+05,5.536737E+00,1.000218E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.379965E+00,4.041256E+04,3.346284E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.525110E+00,8.150237E+04,6.177993E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.751981E+00,4.011135E+04,3.526518E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.430624E+00,7.069109E+04,4.905504E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.020941E+01,1.810794E+05,1.382541E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
17:10:00,4.041073E+00,1.598565E+04,2.002247E+01,2.747117E+05,2.448260E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.359038E+01,2.312182E+05,1.821380E+05,4.030912E+00,7.281893E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.337511E+01,3.443074E+05,2.980995E+05,5.536739E+00,1.000219E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.379242E+00,4.016484E+04,3.321000E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.509302E+00,8.078641E+04,6.104790E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752218E+00,3.995382E+04,3.510483E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.432132E+00,7.014340E+04,4.849984E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.016392E+01,1.794027E+05,1.365396E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
17:20:00,4.041073E+00,1.686547E+04,2.000743E+01,2.736623E+05,2.437574E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.357544E+01,2.296494E+05,1.805381E+05,4.030913E+00,7.281894E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.332110E+01,3.422486E+05,2.959954E+05,5.536741E+00,1.000219E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.378289E+00,3.991453E+04,3.295441E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.491945E+00,8.005299E+04,6.029772E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752444E+00,3.979616E+04,3.494435E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.433657E+00,6.959589E+04,4.794483E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.011303E+01,1.776652E+05,1.347621E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
17:30:00,4.041073E+00,1.774529E+04,1.999172E+01,2.726053E+05,2.426811E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.355922E+01,2.280662E+05,1.789228E+05,4.030913E+00,7.281895E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.326174E+01,3.401294E+05,2.938289E+05,5.536743E+00,1.000220E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.376671E+00,3.965672E+04,3.269052E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.471190E+00,7.928125E+04,5.950750E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752659E+00,3.963839E+04,3.478374E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.435192E+00,6.904850E+04,4.738994E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,1.004960E+01,1.757863E+05,1.328372E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
17:40:00,4.041073E+00,1.862511E+04,1.997537E+01,2.715411E+05,2.415976E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.354185E+01,2.264700E+05,1.772943E+05,4.030914E+00,7.281897E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.319765E+01,3.379569E+05,2.916085E+05,5.536745E+00,1.000220E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.374392E+00,3.939146E+04,3.241912E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.447781E+00,7.847959E+04,5.868651E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752863E+00,3.948049E+04,3.462303E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.436731E+00,6.850115E+04,4.683517E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.977373E+00,1.738082E+05,1.308112E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
17:50:00,4.041073E+00,1.950493E+04,1.995840E+01,2.704700E+05,2.405069E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.352320E+01,2.248594E+05,1.756505E+05,4.030915E+00,7.281898E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.312885E+01,3.357313E+05,2.893334E+05,5.536747E+00,1.000220E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.371445E+00,3.911866E+04,3.213975E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.421759E+00,7.764845E+04,5.783475E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753055E+00,3.932245E+04,3.446216E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.438266E+00,6.795376E+04,4.628028E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.895885E+00,1.717257E+05,1.286769E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
18:00:00,4.041073E+00,2.038475E+04,1.994086E+01,2.693924E+05,2.394097E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.350310E+01,2.232325E+05,1.739895E+05,4.030915E+00,7.281899E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.305543E+01,3.334535E+05,2.870040E+05,5.536749E+00,1.000221E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.367782E+00,3.883780E+04,3.185138E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.393167E+00,7.678835E+04,5.695258E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753236E+00,3.916429E+04,3.430115E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.439790E+00,6.740625E+04,4.572526E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.804452E+00,1.695310E+05,1.264252E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
18:10:00,4.041073E+00,2.170448E+04,1.992278E+01,2.678688E+05,2.378584E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.348118E+01,2.208847E+05,1.715952E+05,4.030916E+00,7.281900E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.297729E+01,3.303977E+05,2.838815E+05,5.536751E+00,1.000221E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.363317E+00,3.842811E+04,3.143094E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.361980E+00,7.563013E+04,5.576649E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753403E+00,3.892587E+04,3.405847E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.441284E+00,6.657604E+04,4.488344E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.701926E+00,1.666294E+05,1.234515E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
18:20:00,4.041073E+00,2.302421E+04,1.990417E+01,2.663393E+05,2.363009E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.345864E+01,2.185301E+05,1.691934E+05,4.030917E+00,7.281901E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.289477E+01,3.272925E+05,2.807077E+05,5.536753E+00,1.000221E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.358002E+00,3.800885E+04,3.099985E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.328303E+00,7.444383E+04,5.455085E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753558E+00,3.868732E+04,3.381562E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.442741E+00,6.574542E+04,4.404110E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.587933E+00,1.635985E+05,1.203424E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
18:30:00,4.041073E+00,2.434394E+04,1.988504E+01,2.648038E+05,2.347374E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.343538E+01,2.161673E+05,1.667833E+05,4.030917E+00,7.281902E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.280922E+01,3.241531E+05,2.774990E+05,5.536755E+00,1.000222E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.352196E+00,3.758403E+04,3.056299E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.293751E+00,7.324767E+04,5.332498E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753699E+00,3.844861E+04,3.357262E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.444155E+00,6.491431E+04,4.319825E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.468611E+00,1.605075E+05,1.171711E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
18:40:00,4.041073E+00,2.566367E+04,1.986542E+01,2.632629E+05,2.331683E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.341052E+01,2.137866E+05,1.643546E+05,4.030918E+00,7.281904E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.271863E+01,3.209568E+05,2.742310E+05,5.536757E+00,1.000222E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.345304E+00,3.714698E+04,3.011267E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.256206E+00,7.201775E+04,5.206368E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753828E+00,3.820975E+04,3.332948E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.445519E+00,6.408265E+04,4.235490E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.333142E+00,1.572344E+05,1.138094E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
18:50:00,4.041073E+00,2.698340E+04,1.984534E+01,2.617167E+05,2.315940E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.338362E+01,2.113828E+05,1.619014E+05,4.030919E+00,7.281905E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.262484E+01,3.177245E+05,2.709266E+05,5.536758E+00,1.000222E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.337448E+00,3.669906E+04,2.965083E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.216761E+00,7.076642E+04,5.078004E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753942E+00,3.797074E+04,3.308617E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.446827E+00,6.325034E+04,4.151079E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.186257E+00,1.538326E+05,1.103140E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
19:00:00,4.041073E+00,2.830313E+04,1.982484E+01,2.601658E+05,2.300149E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.335613E+01,2.089722E+05,1.594417E+05,4.030919E+00,7.281906E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.252863E+01,3.144649E+05,2.675941E+05,5.536760E+00,1.000223E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.328807E+00,3.624229E+04,2.917956E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.175975E+00,6.949996E+04,4.948053E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754043E+00,3.773158E+04,3.284272E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.448069E+00,6.241730E+04,4.066600E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,9.030208E+00,1.503275E+05,1.067104E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
19:10:00,4.041073E+00,2.927093E+04,1.980408E+01,2.589640E+05,2.287911E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.332724E+01,2.071062E+05,1.575349E+05,4.030920E+00,7.281907E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.243102E+01,3.117694E+05,2.648348E+05,5.536762E+00,1.000223E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.319339E+00,3.587202E+04,2.879512E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.133810E+00,6.843303E+04,4.838273E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754130E+00,3.755634E+04,3.266433E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.449275E+00,6.180973E+04,4.004990E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.864203E+00,1.471755E+05,1.034601E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
19:20:00,4.041073E+00,3.023873E+04,1.978329E+01,2.577618E+05,2.275669E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.329695E+01,2.052242E+05,1.556113E+05,4.030920E+00,7.281908E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.233412E+01,3.090819E+05,2.620840E+05,5.536764E+00,1.000223E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.309679E+00,3.549960E+04,2.840852E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.092423E+00,6.737486E+04,4.729401E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754203E+00,3.738094E+04,3.248577E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.450437E+00,6.120166E+04,3.943329E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.698959E+00,1.440322E+05,1.002181E+05,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
19:30:00,4.041073E+00,3.120653E+04,1.976275E+01,2.565623E+05,2.263456E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.326769E+01,2.033540E+05,1.537003E+05,4.030921E+00,7.281909E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.224008E+01,3.064268E+05,2.593668E+05,5.536766E+00,1.000224E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.300501E+00,3.513260E+04,2.802788E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.053501E+00,6.634451E+04,4.623415E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754262E+00,3.720538E+04,3.230705E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.451549E+00,6.059303E+04,3.881608E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.542743E+00,1.409906E+05,9.708091E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
19:40:00,4.041073E+00,3.217433E+04,1.974278E+01,2.553693E+05,2.251309E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.324124E+01,2.015153E+05,1.518228E+05,4.030922E+00,7.281910E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.215264E+01,3.038459E+05,2.567276E+05,5.536767E+00,1.000224E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.292622E+00,3.478025E+04,2.766300E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,4.019505E+00,6.536969E+04,4.523225E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754307E+00,3.702966E+04,3.212820E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.452606E+00,5.998377E+04,3.819831E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.407444E+00,1.381849E+05,9.418865E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
19:50:00,4.041073E+00,3.314214E+04,1.972374E+01,2.541869E+05,2.239269E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.321838E+01,1.997172E+05,1.499879E+05,4.030922E+00,7.281911E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.207171E+01,3.013385E+05,2.541638E+05,5.536769E+00,1.000224E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.286055E+00,3.444268E+04,2.731346E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.990020E+00,6.444575E+04,4.428314E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754337E+00,3.685378E+04,3.194916E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.453607E+00,5.937389E+04,3.757984E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.290901E+00,1.355907E+05,9.151488E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
20:00:00,4.041073E+00,3.410994E+04,1.970604E+01,2.530195E+05,2.227380E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.319805E+01,1.979476E+05,1.481826E+05,4.030923E+00,7.281912E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.199822E+01,2.989151E+05,2.516864E+05,5.536771E+00,1.000225E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.280779E+00,3.411967E+04,2.697931E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.965109E+00,6.357337E+04,4.338773E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754354E+00,3.667775E+04,3.176996E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.454550E+00,5.876336E+04,3.696066E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.193421E+00,1.332115E+05,8.906430E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
20:10:00,4.041073E+00,3.490178E+04,1.968988E+01,2.520454E+05,2.217461E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.318197E+01,1.965060E+05,1.467125E+05,4.030923E+00,7.281913E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.193335E+01,2.968787E+05,2.496051E+05,5.536772E+00,1.000225E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.277098E+00,3.386255E+04,2.671392E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.945646E+00,6.286996E+04,4.266609E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754358E+00,3.653361E+04,3.162323E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.455428E+00,5.826503E+04,3.645534E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.119726E+00,1.313332E+05,8.713120E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
20:20:00,4.041073E+00,3.569361E+04,1.967536E+01,2.510899E+05,2.207730E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.316914E+01,1.951010E+05,1.452808E+05,4.030924E+00,7.281914E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.187610E+01,2.949284E+05,2.476131E+05,5.536774E+00,1.000225E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.274551E+00,3.361822E+04,2.646292E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.929967E+00,6.220924E+04,4.198925E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754349E+00,3.638934E+04,3.147636E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.456240E+00,5.776595E+04,3.594920E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.061481E+00,1.296291E+05,8.538063E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
20:30:00,4.041073E+00,3.648545E+04,1.966249E+01,2.501530E+05,2.198188E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.315854E+01,1.937212E+05,1.438755E+05,4.030925E+00,7.281915E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.182542E+01,2.930519E+05,2.456981E+05,5.536776E+00,1.000225E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.272606E+00,3.338067E+04,2.621956E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.916805E+00,6.157688E+04,4.134225E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754330E+00,3.624494E+04,3.132936E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.456984E+00,5.726611E+04,3.544231E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,8.012583E+00,1.280304E+05,8.374056E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
20:40:00,4.041073E+00,3.727729E+04,1.965115E+01,2.492332E+05,2.188822E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.314854E+01,1.923481E+05,1.424771E+05,4.030925E+00,7.281916E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.177968E+01,2.912313E+05,2.438405E+05,5.536777E+00,1.000226E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.270901E+00,3.314583E+04,2.597919E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.905074E+00,6.096067E+04,4.071213E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754300E+00,3.610042E+04,3.118224E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.457658E+00,5.676548E+04,3.493454E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.968292E+00,1.264836E+05,8.215453E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
20:50:00,4.041073E+00,3.806913E+04,1.964113E+01,2.483284E+05,2.179607E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.313887E+01,1.909788E+05,1.410826E+05,4.030926E+00,7.281917E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.173805E+01,2.894571E+05,2.420306E+05,5.536779E+00,1.000226E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.269307E+00,3.291225E+04,2.574022E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.894437E+00,6.035680E+04,4.009496E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754261E+00,3.595579E+04,3.103502E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.458257E+00,5.626401E+04,3.442594E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.927501E+00,1.249764E+05,8.060974E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
21:00:00,4.041073E+00,3.886096E+04,1.963215E+01,2.474353E+05,2.170513E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.312938E+01,1.896115E+05,1.396900E+05,4.030926E+00,7.281918E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.169970E+01,2.877197E+05,2.402586E+05,5.536781E+00,1.000226E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.267775E+00,3.267937E+04,2.550200E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.884660E+00,5.976262E+04,3.948791E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754212E+00,3.581107E+04,3.088768E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.458777E+00,5.576164E+04,3.391637E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.889502E+00,1.235006E+05,7.909772E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
21:10:00,4.041073E+00,3.965280E+04,1.963884E+01,2.467232E+05,2.163272E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.311982E+01,1.882434E+05,1.382965E+05,4.030927E+00,7.281919E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.166376E+01,2.860096E+05,2.385144E+05,5.536782E+00,1.000227E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.266242E+00,3.244647E+04,2.526376E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.875491E+00,5.917529E+04,3.888803E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754156E+00,3.566625E+04,3.074025E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459206E+00,5.525825E+04,3.340571E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.853359E+00,1.220457E+05,7.760748E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
21:20:00,4.041073E+00,4.044464E+04,1.964618E+01,2.460183E+05,2.156412E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.311010E+01,1.868736E+05,1.369011E+05,4.030927E+00,7.281920E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.162967E+01,2.843204E+05,2.367916E+05,5.536784E+00,1.000227E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.264674E+00,3.221318E+04,2.502511E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.866791E+00,5.859325E+04,3.829374E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754092E+00,3.552134E+04,3.059274E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459540E+00,5.475379E+04,3.289398E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.818654E+00,1.206071E+05,7.613419E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
21:30:00,4.041073E+00,4.123648E+04,1.965399E+01,2.453189E+05,2.149509E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.310017E+01,1.855013E+05,1.355031E+05,4.030928E+00,7.281921E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.159696E+01,2.826466E+05,2.350843E+05,5.536785E+00,1.000227E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.263053E+00,3.197928E+04,2.478578E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.858450E+00,5.801526E+04,3.770364E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.754020E+00,3.537635E+04,3.044513E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459777E+00,5.424823E+04,3.238107E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.785054E+00,1.191809E+05,7.467380E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
21:40:00,4.041073E+00,4.202832E+04,1.966217E+01,2.446235E+05,2.142477E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.309000E+01,1.841263E+05,1.341022E+05,4.030928E+00,7.281922E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.156522E+01,2.809839E+05,2.333883E+05,5.536787E+00,1.000227E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.261362E+00,3.174461E+04,2.454561E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.850380E+00,5.744034E+04,3.711679E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753940E+00,3.523127E+04,3.029744E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459917E+00,5.374158E+04,3.186705E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.752301E+00,1.177642E+05,7.322341E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
21:50:00,4.041073E+00,4.282015E+04,1.967060E+01,2.439310E+05,2.135415E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.307955E+01,1.827482E+05,1.326979E+05,4.030929E+00,7.281923E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.153415E+01,2.793288E+05,2.316998E+05,5.536788E+00,1.000228E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.259594E+00,3.150907E+04,2.430447E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.842514E+00,5.686770E+04,3.653230E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753853E+00,3.508611E+04,3.014966E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459961E+00,5.323384E+04,3.135186E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.720195E+00,1.163549E+05,7.178052E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
22:00:00,4.041073E+00,4.361199E+04,1.967922E+01,2.432405E+05,2.128385E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.306882E+01,1.813669E+05,1.312903E+05,4.030929E+00,7.281924E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.150352E+01,2.776785E+05,2.300162E+05,5.536790E+00,1.000228E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.257743E+00,3.127258E+04,2.406231E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.834799E+00,5.629678E+04,3.594963E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753759E+00,3.494087E+04,3.000180E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459910E+00,5.272504E+04,3.083559E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.688580E+00,1.149511E+05,7.034345E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
22:10:00,4.041073E+00,4.422787E+04,1.967664E+01,2.425955E+05,2.121822E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.305796E+01,1.802642E+05,1.301658E+05,4.030930E+00,7.281925E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.147335E+01,2.763234E+05,2.286330E+05,5.536791E+00,1.000228E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.255834E+00,3.108336E+04,2.386818E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.827274E+00,5.583553E+04,3.547838E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753657E+00,3.482758E+04,2.988647E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459775E+00,5.232822E+04,3.043288E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.657734E+00,1.137887E+05,6.915163E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
22:20:00,4.041073E+00,4.484374E+04,1.967417E+01,2.419518E+05,2.115833E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.304698E+01,1.791602E+05,1.290400E+05,4.030930E+00,7.281926E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.144355E+01,2.749725E+05,2.272540E+05,5.536793E+00,1.000229E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.253875E+00,3.089358E+04,2.367345E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.819916E+00,5.537617E+04,3.500914E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753549E+00,3.471422E+04,2.977107E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459559E+00,5.193050E+04,3.002927E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.627585E+00,1.126342E+05,6.796807E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
22:30:00,4.041073E+00,4.545961E+04,1.967180E+01,2.413091E+05,2.109673E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.303590E+01,1.780550E+05,1.279129E+05,4.030931E+00,7.281927E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.141406E+01,2.736251E+05,2.258784E+05,5.536794E+00,1.000229E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.251870E+00,3.070328E+04,2.347809E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.812709E+00,5.491851E+04,3.454164E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753433E+00,3.460077E+04,2.965557E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.459267E+00,5.153192E+04,2.962472E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.598082E+00,1.114869E+05,6.679200E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
22:40:00,4.041073E+00,4.607549E+04,1.966951E+01,2.406673E+05,2.103210E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.302474E+01,1.769489E+05,1.267847E+05,4.030931E+00,7.281928E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.138484E+01,2.722807E+05,2.245058E+05,5.536796E+00,1.000229E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.249822E+00,3.051249E+04,2.328219E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.805641E+00,5.446242E+04,3.407578E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753311E+00,3.448725E+04,2.954000E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.458903E+00,5.113252E+04,2.921932E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.569191E+00,1.103466E+05,6.562310E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
22:50:00,4.041073E+00,4.669136E+04,1.966731E+01,2.400265E+05,2.096647E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.301350E+01,1.758420E+05,1.256559E+05,4.030932E+00,7.281929E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.135588E+01,2.709392E+05,2.231364E+05,5.536797E+00,1.000229E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.247735E+00,3.032126E+04,2.308583E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.798706E+00,5.400783E+04,3.361154E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753182E+00,3.437366E+04,2.942436E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.458470E+00,5.073235E+04,2.881315E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.540883E+00,1.092128E+05,6.446117E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
23:00:00,4.041073E+00,4.730724E+04,1.966519E+01,2.393866E+05,2.090112E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.300222E+01,1.747345E+05,1.245263E+05,4.030932E+00,7.281930E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.132717E+01,2.696006E+05,2.217698E+05,5.536799E+00,1.000230E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.245613E+00,3.012964E+04,2.288905E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.791898E+00,5.355467E+04,3.314876E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.753047E+00,3.425999E+04,2.930863E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.457974E+00,5.033146E+04,2.840620E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.513142E+00,1.080854E+05,6.330585E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
23:10:00,4.041073E+00,4.792311E+04,1.965963E+01,2.387080E+05,2.083206E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.299073E+01,1.736248E+05,1.233944E+05,4.030933E+00,7.281931E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.129849E+01,2.682624E+05,2.204034E+05,5.536800E+00,1.000230E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.243433E+00,2.993736E+04,2.269154E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.785134E+00,5.310201E+04,3.268650E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752905E+00,3.414625E+04,2.919283E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.457409E+00,4.992981E+04,2.799844E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.485561E+00,1.069599E+05,6.215237E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
23:20:00,4.041073E+00,4.853898E+04,1.965413E+01,2.380299E+05,2.076310E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.297906E+01,1.725129E+05,1.222603E+05,4.030933E+00,7.281931E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.126982E+01,2.669242E+05,2.190372E+05,5.536801E+00,1.000230E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.241190E+00,2.974438E+04,2.249327E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.778405E+00,5.264973E+04,3.222469E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752757E+00,3.403244E+04,2.907698E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.456781E+00,4.952744E+04,2.758997E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.458113E+00,1.058358E+05,6.100049E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
23:30:00,4.041073E+00,4.915486E+04,1.964866E+01,2.373524E+05,2.069412E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.296720E+01,1.713990E+05,1.211240E+05,4.030934E+00,7.281932E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.124111E+01,2.655856E+05,2.176704E+05,5.536803E+00,1.000230E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.238886E+00,2.955071E+04,2.229423E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.771701E+00,5.219775E+04,3.176314E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752603E+00,3.391856E+04,2.896104E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.456093E+00,4.912439E+04,2.718075E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.430775E+00,1.047129E+05,5.984980E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
23:40:00,4.041073E+00,4.977073E+04,1.964322E+01,2.366751E+05,2.062516E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.295517E+01,1.702831E+05,1.199857E+05,4.030934E+00,7.281933E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.121235E+01,2.642464E+05,2.163031E+05,5.536804E+00,1.000231E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.236525E+00,2.935638E+04,2.209449E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.765017E+00,5.174598E+04,3.130185E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752444E+00,3.380462E+04,2.884505E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.455348E+00,4.872070E+04,2.677091E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.403533E+00,1.035912E+05,5.870027E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
23:50:00,4.041073E+00,5.038660E+04,1.963780E+01,2.359981E+05,2.055621E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.294297E+01,1.691654E+05,1.188454E+05,4.030935E+00,7.281934E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.118350E+01,2.629062E+05,2.149346E+05,5.536805E+00,1.000231E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.234109E+00,2.916145E+04,2.189406E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.758346E+00,5.129437E+04,3.084068E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752279E+00,3.369062E+04,2.872898E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.454551E+00,4.831641E+04,2.636041E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.376374E+00,1.024704E+05,5.755161E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
24:00:00,4.041073E+00,5.100248E+04,1.963238E+01,2.353212E+05,2.048729E+05,4.041073E+00,1.835440E+05,4.041073E+00,0.000000E+00,0.000000E+00,3.859051E+00,0.000000E+00,1.293062E+01,1.680459E+05,1.177033E+05,4.030935E+00,7.281935E+04,3.859051E+00,0.000000E+00,0.000000E+00,3.995519E+00,0.000000E+00,2.115456E+01,2.615650E+05,2.135650E+05,5.536807E+00,1.000231E+05,3.995519E+00,0.000000E+00,0.000000E+00,1.100360E+00,0.000000E+00,2.231641E+00,2.896593E+04,2.169298E+04,1.100360E+00,1.987815E+04,1.100360E+00,0.000000E+00,0.000000E+00,2.469710E+00,0.000000E+00,3.751685E+00,5.084286E+04,3.037963E+04,2.469710E+00,4.461562E+04,2.469710E+00,0.000000E+00,0.000000E+00,7.358167E-01,0.000000E+00,2.752108E+00,3.357656E+04,2.861285E+04,7.358167E-01,1.329262E+04,7.358167E-01,0.000000E+00,0.000000E+00,2.593707E+00,0.000000E+00,3.453703E+00,4.791157E+04,2.594932E+04,2.593707E+00,4.685563E+04,2.593707E+00,0.000000E+00,0.000000E+00,5.344814E+00,0.000000E+00,7.349292E+00,1.013504E+05,5.640380E+04,5.344814E+00,9.655473E+04,5.344814E+00,0.000000E+00,0.000000E+00
Coinc Peak   ,4.041073E+00,2.014821E+01,1.835440E+05,2.843998E+05,4.030935E+00,1.379398E+01,7.281935E+04,2.466771E+05,5.536807E+00,2.372328E+01,1.000231E+05,3.618267E+05,1.100360E+00,2.381092E+00,1.987815E+04,3.972812E+04,2.469710E+00,4.621691E+00,4.461562E+04,8.724645E+04,7.358167E-01,2.754358E+00,1.329262E+04,3.613122E+04,2.593707E+00,3.459961E+00,4.685563E+04,5.703396E+04,5.344814E+00,1.039711E+01,9.655473E+04,1.916838E+05
NonCoinc Peak,4.041073E+00,2.014821E+01,1.835440E+05,2.843998E+05,4.030935E+00,1.537022E+01,7.281935E+04,2.466771E+05,5.536807E+00,2.402837E+01,1.000231E+05,3.618267E+05,1.100360E+00,2.393678E+00,1.987815E+04,3.972812E+04,2.469710E+00,4.724033E+00,4.461562E+04,8.724645E+04,7.358167E-01,2.754500E+00,1.329262E+04,3.613122E+04,2.593707E+00,3.460998E+00,4.685563E+04,5.703396E+04,5.344814E+00,1.129481E+01,9.655473E+04,1.916838E+05
