  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  PatRoom8_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hospital PatRoom Thermostat 15,         !- Name
  Hospital HTGSETP_SCH,                   !- Heating Setpoint Temperature Schedule Name
  Hospital CLGSETP_SCH;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  PatRoom8_Flr_3 ZN,                      !- Zone Name
  PatRoom8_Flr_3 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  PatRoom8_Flr_3 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  PatRoom8_Flr_3 ZN Zone Air Node,        !- Zone Air Node Name
  PatRoom8_Flr_3 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  PatRoom8_Flr_3 ZN Inlet Node List,      !- Name
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  PatRoom8_Flr_3 ZN Return Node List,     !- Name
  PatRoom8_Flr_3 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU PatRoom8_Flr_3 ZN VAV Terminal,     !- Name
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  PatRoom8_Flr_3 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom8_Flr_3 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  PatRoom8_Flr_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  PatRoom8_Flr_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  PatRoom8_Flr_3 ZN Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  PatRoom8_Flr_3 ZN Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  PatRoom8_Flr_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  PatRoom8_Flr_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  PatRoom8_Flr_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  PatRoom8_Flr_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  PatRoom8_Flr_3 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU PatRoom8_Flr_3 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  PatRoom8_Flr_3 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital PatRoom Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  PatRoom8_Flr_4 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  PatRoom8_Flr_4 ZN,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office3_Flr_5_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 17.0732;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  PatRoom8_Flr_4 ZN,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  PatRoom8_Flr_3_Ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  0, 53.34, 12.8049;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  PatRoom8_Flr_4 ZN,                      !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 48.768, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 3 {m}
  6.096, 53.34, 17.0732;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  PatRoom8_Flr_4 ZN,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 2 {m}
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 3 {m}
  0, 53.34, 17.0732;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom8_Flr_4_Wall_North_Window,       !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  PatRoom8_Flr_4_Wall_North,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.73, 53.34, 14.935,                    !- X,Y,Z Vertex 1 {m}
  5.73, 53.34, 13.716,                    !- X,Y,Z Vertex 2 {m}
  0.366, 53.34, 13.716,                   !- X,Y,Z Vertex 3 {m}
  0.366, 53.34, 14.935;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  PatRoom8_Flr_4 ZN,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_North,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  6.096, 48.768, 17.0732;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  PatRoom8_Flr_4 ZN,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 17.0732,                      !- X,Y,Z Vertex 1 {m}
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 2 {m}
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  0, 48.768, 17.0732;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom8_Flr_4_Wall_West_Window,        !- Name
  Window,                                 !- Surface Type
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Construction Name
  PatRoom8_Flr_4_Wall_West,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 14.935,                      !- X,Y,Z Vertex 1 {m}
  0, 53.066, 13.716,                      !- X,Y,Z Vertex 2 {m}
  0, 49.042, 13.716,                      !- X,Y,Z Vertex 3 {m}
  0, 49.042, 14.935;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Wall Adiabatic construction,            !- Construction Name
  PatRoom8_Flr_4 ZN,                      !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.768, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  4.572, 48.768, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  4.572, 48.768, 17.0732;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  PatRoom8_Flr_4 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  PatRoom8_Flr_4 ZN,                      !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  55.741824;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  PatRoom8_Flr_4 Infiltration,            !- Name
  PatRoom8_Flr_4 ZN,                      !- Zone or ZoneList Name
  Hospital INFIL_SCH_PNNL,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  PatRoom8_Flr_4 ZN Thermostat,           !- Name
  PatRoom8_Flr_4 ZN,                      !- Zone or ZoneList Name
  PatRoom8_Flr_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Hospital PatRoom Thermostat 16,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  PatRoom8_Flr_4 ZN Thermostat Schedule,  !- Name
  PatRoom8_Flr_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  PatRoom8_Flr_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hospital PatRoom Thermostat 16,         !- Name
  Hospital HTGSETP_SCH,                   !- Heating Setpoint Temperature Schedule Name
  Hospital CLGSETP_SCH;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  PatRoom8_Flr_4 ZN,                      !- Zone Name
  PatRoom8_Flr_4 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  PatRoom8_Flr_4 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  PatRoom8_Flr_4 ZN Zone Air Node,        !- Zone Air Node Name
  PatRoom8_Flr_4 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  PatRoom8_Flr_4 ZN Inlet Node List,      !- Name
  PatRoom8_Flr_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  PatRoom8_Flr_4 ZN Return Node List,     !- Name
  PatRoom8_Flr_4 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU PatRoom8_Flr_4 ZN VAV Terminal,     !- Name
  PatRoom8_Flr_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  PatRoom8_Flr_4 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  PatRoom8_Flr_4 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  PatRoom8_Flr_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  PatRoom8_Flr_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.5,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  PatRoom8_Flr_4 ZN Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PatRoom8_Flr_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  PatRoom8_Flr_4 ZN Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  PatRoom8_Flr_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  PatRoom8_Flr_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  PatRoom8_Flr_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  PatRoom8_Flr_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  PatRoom8_Flr_4 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU PatRoom8_Flr_4 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  PatRoom8_Flr_4 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital PatRoom Ventilation,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  PhysTherapy_Flr_3 ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Ceiling,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  PhysTherapy_Flr_3 ZN,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Radiology_Flr_4_Floor,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  PhysTherapy_Flr_3 ZN,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.768, 42.672, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 8.5366;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_East,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  PhysTherapy_Flr_3 ZN,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_1_West,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 12.8049;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_North,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  PhysTherapy_Flr_3 ZN,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_South,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_South,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  PhysTherapy_Flr_3 ZN,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_1_North,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 12.8049;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_West,            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  PhysTherapy_Flr_3 ZN,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_1_East,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 12.8049;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  PhysTherapy_Flr_3 ZN,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 8.5366,                  !- X,Y,Z Vertex 4 {m}
  48.768, 22.86, 8.5366,                  !- X,Y,Z Vertex 5 {m}
  48.768, 42.672, 8.5366;                 !- X,Y,Z Vertex 6 {m}

InternalMass,
  PhysTherapy_Flr_3 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  PhysTherapy_Flr_3 ZN,                   !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  975.48192;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  PhysTherapy_Flr_3 ZN Thermostat,        !- Name
  PhysTherapy_Flr_3 ZN,                   !- Zone or ZoneList Name
  PhysTherapy_Flr_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Hospital PhysTherapy Thermostat 1,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  PhysTherapy_Flr_3 ZN Thermostat Schedule, !- Name
  PhysTherapy_Flr_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  PhysTherapy_Flr_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hospital PhysTherapy Thermostat 1,      !- Name
  Hospital HTGSETP_SCH,                   !- Heating Setpoint Temperature Schedule Name
  Hospital CLGSETP_SCH;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  PhysTherapy_Flr_3 ZN,                   !- Zone Name
  PhysTherapy_Flr_3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  PhysTherapy_Flr_3 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  PhysTherapy_Flr_3 ZN Zone Air Node,     !- Zone Air Node Name
  PhysTherapy_Flr_3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  PhysTherapy_Flr_3 ZN Inlet Node List,   !- Name
  PhysTherapy_Flr_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  PhysTherapy_Flr_3 ZN Return Node List,  !- Name
  PhysTherapy_Flr_3 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU PhysTherapy_Flr_3 ZN VAV Terminal,  !- Name
  PhysTherapy_Flr_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  PhysTherapy_Flr_3 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  PhysTherapy_Flr_3 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  PhysTherapy_Flr_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  PhysTherapy_Flr_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.244840033870262,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  PhysTherapy_Flr_3 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  PhysTherapy_Flr_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  PhysTherapy_Flr_3 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  PhysTherapy_Flr_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  PhysTherapy_Flr_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  PhysTherapy_Flr_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  PhysTherapy_Flr_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  PhysTherapy_Flr_3 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU PhysTherapy_Flr_3 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  PhysTherapy_Flr_3 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital PhysTherapy Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  PhysTherapy_Flr_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  PhysTherapy_Flr_3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Radiology_Flr_4 ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Radiology_Flr_4_Ceiling,                !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Radiology_Flr_4 ZN,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 17.0732,                  !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 22.86, 17.0732;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Floor,                  !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Radiology_Flr_4 ZN,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  PhysTherapy_Flr_3_Ceiling,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 12.8049;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Radiology_Flr_4 ZN,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_1_West,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 42.672, 17.0732;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Radiology_Flr_4 ZN,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_South,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 42.672, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 42.672, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 17.0732;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Radiology_Flr_4 ZN,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_1_North,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 19.812, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 2 {m}
  60.96, 19.812, 12.8049,                 !- X,Y,Z Vertex 3 {m}
  60.96, 19.812, 17.0732;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Radiology_Flr_4 ZN,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_1_East,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 12.8049,                !- X,Y,Z Vertex 2 {m}
  39.624, 19.812, 12.8049,                !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Radiology_Flr_4 ZN,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 19.812, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  39.624, 22.86, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 19.812, 17.0732;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Radiology_Flr_4 Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Radiology_Flr_4 ZN,                     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  975.48192;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Radiology_Flr_4 ZN Thermostat,          !- Name
  Radiology_Flr_4 ZN,                     !- Zone or ZoneList Name
  Radiology_Flr_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Hospital Radiology Thermostat 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Radiology_Flr_4 ZN Thermostat Schedule, !- Name
  Radiology_Flr_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Radiology_Flr_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Hospital Radiology Thermostat 1,        !- Name
  Hospital HTGSETP_SCH,                   !- Heating Setpoint Temperature Schedule Name
  Hospital CLGSETP_SCH;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Radiology_Flr_4 ZN,                     !- Zone Name
  Radiology_Flr_4 ZN Equipment List,      !- Zone Conditioning Equipment List Name
  Radiology_Flr_4 ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Radiology_Flr_4 ZN Zone Air Node,       !- Zone Air Node Name
  Radiology_Flr_4 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  Radiology_Flr_4 ZN Inlet Node List,     !- Name
  Radiology_Flr_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Radiology_Flr_4 ZN Return Node List,    !- Name
  Radiology_Flr_4 ZN Return Air Node;     !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Radiology_Flr_4 ZN VAV Terminal,    !- Name
  Radiology_Flr_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Radiology_Flr_4 ZN VAV Terminal;        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Radiology_Flr_4 ZN VAV Terminal,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Radiology_Flr_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Radiology_Flr_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.244840033870262,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Radiology_Flr_4 ZN Reheat Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Radiology_Flr_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Radiology_Flr_4 ZN Reheat Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Radiology_Flr_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Radiology_Flr_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Radiology_Flr_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Radiology_Flr_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Radiology_Flr_4 ZN Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Radiology_Flr_4 ZN VAV Terminal,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Radiology_Flr_4 ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Hospital Radiology Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Radiology_Flr_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Radiology_Flr_4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir,
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.01 1,            !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72 1,           !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39 1, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD 1;                      !- Layer 2

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Smallhotel 2010 Slab Floor,             !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  Roof Membrane - Highly Reflective,      !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof - Highly Reflective R-20.83 1, !- Name
  Roof Membrane - Highly Reflective,      !- Layer 1
  Typical Insulation R-19.72 1,           !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  Typical Insulation R-8.93,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  Typical Insulation R-6.78,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-5.74,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-7.23,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Insulated Metal Door R-1.43 1,  !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58 1;            !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-0.86,           !- Name
  Typical Insulation R-0.01;              !- Layer 1

Construction,
  Typical Overhead Door R-0.86 1,         !- Name
  Typical Insulation R-0.01 1;            !- Layer 1

Construction,
  U 0.62 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  REF C CLEAR HI 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39; !- Layer 1

Construction,
  U 1.17 SHGC 0.39 Simple Glazing Skylight U-1.17 SHGC 0.39 1, !- Name
  U 1.17 SHGC 0.39 Simple Glazing U-1.17 SHGC 0.39 1; !- Layer 1

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction:CfactorUndergroundWall,
  Basement Wall C-Factor 6.47 Height 2.44, !- Name
  6.47322020886937,                       !- C-Factor {W/m2-K}
  2.439;                                  !- Height {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Mains Water Temperature,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  10.0000000000001;                       !- Hourly Value

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  door_wi_sched Default,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hospital ACTIVITY_SCH Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hospital ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hospital ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hospital ALWAYS_ON Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital ALWAYS_ON Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital ALWAYS_ON Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_ELEVATORS Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_ELEVATORS Sat Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.46,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.51,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Hospital BLDG_ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.75,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.52,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.28,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.2;                                    !- Value Until Time 9

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_EXTD_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.4;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_EXTD_SCH Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.65,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.4;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_EXTD_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_EXTD_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.4;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_SCH Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.2619511698,                           !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.3492682264,                           !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2619511698;                           !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_SCH Sat Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.3492682264,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4870009145,                           !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.63310118885,                          !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.3492682264;                           !- Value Until Time 4

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_EQUIP_SCH Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.3492682264,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.6818012803,                           !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.8766016461,                           !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.584401097,                            !- Value Until Time 4
  23:00,                                  !- Time 5 {hh:mm}
  0.5239023396,                           !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.3492682264;                           !- Value Until Time 6

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.8,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_EXTD_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_EXTD_SCH Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.8,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_EXTD_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_EXTD_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.8,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.8,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.5;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_SCH Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_SCH Sat Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.1;                                    !- Value Until Time 4

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  16:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Hospital BLDG_OCC_EXTD_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.4;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_OCC_EXTD_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.4;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Hospital BLDG_OCC_EXTD_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_OCC_EXTD_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.4;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Hospital BLDG_OCC_SCH Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_OCC_SCH Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  Hospital BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital BLDG_OCC_SCH Wkdy Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Hospital BLDG_SWH_SCH Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.01,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.58,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.66,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.78,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.82,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.71,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.78,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.74,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.41,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.17,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.58,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.66,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.78,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.82,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.71,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.78,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.74,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.63,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.41,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.18,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.01,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.28,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.24,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.01,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.28,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.24,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.46,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.51,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.52,                                   !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.28,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hospital INFIL_SCH_PNNL Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hospital INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hospital INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hospital INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  725,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  417,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  290,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  Capacity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  125,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  117,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  90,                                     !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  125,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  117,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  50,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  70,                                     !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  80,                                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  70,                                     !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  50,                                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  80,                                     !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  80,                                     !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  50,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  70,                                     !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  80,                                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  70,                                     !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  50,                                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  80,                                     !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  80,                                     !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  50,                                     !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  70,                                     !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  80,                                     !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  70,                                     !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  50,                                     !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  80,                                     !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  90,                                     !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  80,                                     !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Hospital LAUNDRY_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 180F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 180F Default, !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 2,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 3,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 4,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 5,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 6,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 7,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 4,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  door_wi_sched Week Rule - Jan1-Dec31,   !- Name
  door_wi_sched Default,                  !- Sunday Schedule:Day Name
  door_wi_sched Default,                  !- Monday Schedule:Day Name
  door_wi_sched Default,                  !- Tuesday Schedule:Day Name
  door_wi_sched Default,                  !- Wednesday Schedule:Day Name
  door_wi_sched Default,                  !- Thursday Schedule:Day Name
  door_wi_sched Default,                  !- Friday Schedule:Day Name
  door_wi_sched Default,                  !- Saturday Schedule:Day Name
  door_wi_sched Default,                  !- Holiday Schedule:Day Name
  door_wi_sched Default,                  !- SummerDesignDay Schedule:Day Name
  door_wi_sched Default,                  !- WinterDesignDay Schedule:Day Name
  door_wi_sched Default,                  !- CustomDay1 Schedule:Day Name
  door_wi_sched Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  door_wi_sched,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  door_wi_sched Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital ACTIVITY_SCH Default,          !- Sunday Schedule:Day Name
  Hospital ACTIVITY_SCH Default,          !- Monday Schedule:Day Name
  Hospital ACTIVITY_SCH Default,          !- Tuesday Schedule:Day Name
  Hospital ACTIVITY_SCH Default,          !- Wednesday Schedule:Day Name
  Hospital ACTIVITY_SCH Default,          !- Thursday Schedule:Day Name
  Hospital ACTIVITY_SCH Default,          !- Friday Schedule:Day Name
  Hospital ACTIVITY_SCH Default,          !- Saturday Schedule:Day Name
  Hospital ACTIVITY_SCH Default,          !- Holiday Schedule:Day Name
  Hospital ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital ACTIVITY_SCH Default,          !- CustomDay1 Schedule:Day Name
  Hospital ACTIVITY_SCH Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital ACTIVITY_SCH,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Hospital ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital ALWAYS_ON Week Rule - Jan1-Dec31, !- Name
  Hospital ALWAYS_ON Default,             !- Sunday Schedule:Day Name
  Hospital ALWAYS_ON Default,             !- Monday Schedule:Day Name
  Hospital ALWAYS_ON Default,             !- Tuesday Schedule:Day Name
  Hospital ALWAYS_ON Default,             !- Wednesday Schedule:Day Name
  Hospital ALWAYS_ON Default,             !- Thursday Schedule:Day Name
  Hospital ALWAYS_ON Default,             !- Friday Schedule:Day Name
  Hospital ALWAYS_ON Default,             !- Saturday Schedule:Day Name
  Hospital ALWAYS_ON Default,             !- Holiday Schedule:Day Name
  Hospital ALWAYS_ON Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Hospital ALWAYS_ON Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Hospital ALWAYS_ON Default,             !- CustomDay1 Schedule:Day Name
  Hospital ALWAYS_ON Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital ALWAYS_ON,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital ALWAYS_ON Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_ELEVATORS Default,        !- Sunday Schedule:Day Name
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Monday Schedule:Day Name
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Tuesday Schedule:Day Name
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Wednesday Schedule:Day Name
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Thursday Schedule:Day Name
  Hospital BLDG_ELEVATORS Wkdy Day,       !- Friday Schedule:Day Name
  Hospital BLDG_ELEVATORS Sat Day,        !- Saturday Schedule:Day Name
  Hospital BLDG_ELEVATORS Default,        !- Holiday Schedule:Day Name
  Hospital BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_ELEVATORS Default,        !- CustomDay1 Schedule:Day Name
  Hospital BLDG_ELEVATORS Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_ELEVATORS,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_EQUIP_EXTD_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_EQUIP_EXTD_SCH Default,   !- Sunday Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Monday Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Thursday Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Wkdy Day,  !- Friday Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Sat Day,   !- Saturday Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Default,   !- Holiday Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Default,   !- CustomDay1 Schedule:Day Name
  Hospital BLDG_EQUIP_EXTD_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_EQUIP_EXTD_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_EQUIP_EXTD_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_EQUIP_SCH Default,        !- Sunday Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Wkdy Day,       !- Monday Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Wkdy Day,       !- Tuesday Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Wkdy Day,       !- Wednesday Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Wkdy Day,       !- Thursday Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Wkdy Day,       !- Friday Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Sat Day,        !- Saturday Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Default,        !- Holiday Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Default,        !- CustomDay1 Schedule:Day Name
  Hospital BLDG_EQUIP_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_EQUIP_SCH,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_CORRIDOR_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Default, !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Sat Day, !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Default, !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Default, !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_CORRIDOR_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_CORRIDOR_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_EXTD_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_EXTD_SCH Default,   !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Wkdy Day,  !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Sat Day,   !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Default,   !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Default,   !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_EXTD_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_EXTD_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_EXTD_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Sat Day, !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default, !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_LOBBYFLR1_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Default, !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Wkdy Day, !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Sat Day, !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Default, !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Default, !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_NURSEFLR1_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_NURSEFLR1_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Wkdy Day, !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Sat Day, !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default, !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_NURSEFLR234_SCH,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_NURSEFLR234_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Default, !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Wkdy Day, !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Wkdy Day, !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Sat Day, !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Default, !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Default, !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_OFFICE_BSMT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_OFFICE_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Sat Day, !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Default, !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_OFFICE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_OFFICE_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_OFFICE_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Wkdy Day, !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Sat Day, !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default, !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_RADIOLOGY_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_RADIOLOGY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_LIGHT_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_LIGHT_SCH Default,        !- Sunday Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Monday Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Tuesday Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Wednesday Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Thursday Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Wkdy Day,       !- Friday Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Sat Day,        !- Saturday Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Default,        !- Holiday Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Default,        !- CustomDay1 Schedule:Day Name
  Hospital BLDG_LIGHT_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_LIGHT_SCH,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_LIGHT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_OCC_EXTD_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_OCC_EXTD_SCH Default,     !- Sunday Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Monday Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Wkdy Day,    !- Friday Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Sat Day,     !- Saturday Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Default,     !- Holiday Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Default,     !- CustomDay1 Schedule:Day Name
  Hospital BLDG_OCC_EXTD_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_OCC_EXTD_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_OCC_EXTD_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_OCC_SCH Default,          !- Sunday Schedule:Day Name
  Hospital BLDG_OCC_SCH Wkdy Day,         !- Monday Schedule:Day Name
  Hospital BLDG_OCC_SCH Wkdy Day,         !- Tuesday Schedule:Day Name
  Hospital BLDG_OCC_SCH Wkdy Day,         !- Wednesday Schedule:Day Name
  Hospital BLDG_OCC_SCH Wkdy Day,         !- Thursday Schedule:Day Name
  Hospital BLDG_OCC_SCH Wkdy Day,         !- Friday Schedule:Day Name
  Hospital BLDG_OCC_SCH Sat Day,          !- Saturday Schedule:Day Name
  Hospital BLDG_OCC_SCH Default,          !- Holiday Schedule:Day Name
  Hospital BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_OCC_SCH Default,          !- CustomDay1 Schedule:Day Name
  Hospital BLDG_OCC_SCH Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_OCC_SCH,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital BLDG_SWH_SCH Default,          !- Sunday Schedule:Day Name
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
  Hospital BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
  Hospital BLDG_SWH_SCH Default,          !- Holiday Schedule:Day Name
  Hospital BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital BLDG_SWH_SCH Default,          !- CustomDay1 Schedule:Day Name
  Hospital BLDG_SWH_SCH Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital BLDG_SWH_SCH,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31, !- Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Sunday Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Monday Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Thursday Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Friday Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Saturday Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Holiday Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- CustomDay1 Schedule:Day Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Sunday Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Monday Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Tuesday Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Wednesday Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Thursday Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Friday Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Saturday Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- Holiday Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default, !- CustomDay1 Schedule:Day Name
  Hospital Exterior_Lgt_ALWAYS_ON Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Exterior_Lgt_ALWAYS_ON,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  Hospital INFIL_SCH_PNNL Default,        !- Sunday Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default,        !- Holiday Schedule:Day Name
  Hospital INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default,        !- CustomDay1 Schedule:Day Name
  Hospital INFIL_SCH_PNNL Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital INFIL_SCH_PNNL,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Week Rule - Jan1-Dec31, !- Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Sunday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Monday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Tuesday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Wednesday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Thursday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Friday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Saturday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Holiday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- CustomDay1 Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  Capacity,                               !- Schedule Type Limits Name
  Hospital Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Week Rule - Jan1-Dec31, !- Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Sunday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Monday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Tuesday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Wednesday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Thursday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Friday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Saturday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Holiday Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- CustomDay1 Schedule:Day Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Hospital Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hospital LAUNDRY_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  Hospital LAUNDRY_SWH_SCH Default,       !- Sunday Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default,       !- Monday Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default,       !- Tuesday Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default,       !- Wednesday Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default,       !- Thursday Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default,       !- Friday Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default,       !- Saturday Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default,       !- Holiday Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  Hospital LAUNDRY_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hospital LAUNDRY_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Hospital LAUNDRY_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 180F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 180F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 180F 1 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 180F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 180F 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 180F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 2, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 3, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Sunday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Monday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Tuesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Wednesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Thursday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Friday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Saturday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Holiday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- CustomDay1 Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Booster Temp - 180.00000000000006F, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 180F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 180F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 180F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 180F,         !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  Service Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 7 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 7,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 7,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 7;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 7,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  CAV_KITCHEN,                            !- Name
  CAV_KITCHEN Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV_KITCHEN Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  CAV_KITCHEN Supply Inlet Node,          !- Supply Side Inlet Node Name
  CAV_KITCHEN Demand Outlet Node,         !- Demand Side Outlet Node Name
  CAV_KITCHEN Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  CAV_KITCHEN Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  CAV_KITCHEN Supply Outlet Nodes,        !- Name
  CAV_KITCHEN Supply Outlet Node;         !- Node Name 1

NodeList,
  CAV_KITCHEN Demand Inlet Nodes,         !- Name
  CAV_KITCHEN Demand Inlet Node;          !- Node Name 1

Sizing:System,
  CAV_KITCHEN,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  12.8,                                   !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  CAV_KITCHEN Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  CAV_KITCHEN Clg Coil Controller,        !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  CAV_KITCHEN Main Htg Coil Controller;   !- Controller Name 2

Controller:WaterCoil,
  CAV_KITCHEN Clg Coil Controller,        !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Sensor Node Name
  CAV_KITCHEN Clg Coil Inlet Water Node,  !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_KITCHEN Main Htg Coil Controller,   !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Sensor Node Name
  CAV_KITCHEN Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Hospital HVACOperationSchd,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  CAV_KITCHEN Supply Branches,            !- Name
  CAV_KITCHEN Main Branch;                !- Branch Name 1

Branch,
  CAV_KITCHEN Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CAV_KITCHEN OA System,                  !- Component Name 1
  CAV_KITCHEN Supply Inlet Node,          !- Component Inlet Node Name 1
  CAV_KITCHEN Mixed Air Node,             !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  CAV_KITCHEN Clg Coil,                   !- Component Name 2
  CAV_KITCHEN Mixed Air Node,             !- Component Inlet Node Name 2
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  CAV_KITCHEN Main Htg Coil,              !- Component Name 3
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Component Inlet Node Name 3
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  CAV_KITCHEN Fan,                        !- Component Name 4
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  CAV_KITCHEN Supply Outlet Node;         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CAV_KITCHEN OA System,                  !- Name
  CAV_KITCHEN OA System Controller List,  !- Controller List Name
  CAV_KITCHEN OA System Equipment List;   !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CAV_KITCHEN OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CAV_KITCHEN OA Controller;              !- Controller Name 1

Controller:OutdoorAir,
  CAV_KITCHEN OA Controller,              !- Name
  CAV_KITCHEN Relief Air Node,            !- Relief Air Outlet Node Name
  CAV_KITCHEN Supply Inlet Node,          !- Return Air Node Name
  CAV_KITCHEN Mixed Air Node,             !- Mixed Air Node Name
  CAV_KITCHEN Outdoor Air Node,           !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Hospital HVACOperationSchd,             !- Minimum Outdoor Air Schedule Name
  Hospital BLDG_OA_FRAC_SCH,              !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CAV_KITCHEN Vent Controller,            !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  CAV_KITCHEN OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV_KITCHEN OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV_KITCHEN OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  CAV_KITCHEN Outdoor Air Node;           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_KITCHEN OA System Equipment List,   !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CAV_KITCHEN OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  CAV_KITCHEN OA System Outdoor Air Mixer, !- Name
  CAV_KITCHEN Mixed Air Node,             !- Mixed Air Node Name
  CAV_KITCHEN Outdoor Air Node,           !- Outdoor Air Stream Node Name
  CAV_KITCHEN Relief Air Node,            !- Relief Air Stream Node Name
  CAV_KITCHEN Supply Inlet Node;          !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CAV_KITCHEN Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CAV_KITCHEN Supply Outlet Node,         !- Reference Setpoint Node Name
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  CAV_KITCHEN Supply Outlet Node,         !- Fan Outlet Node Name
  CAV_KITCHEN Mixed Air Node;             !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  CAV_KITCHEN Clg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  CAV_KITCHEN Clg Coil Inlet Water Node,  !- Water Inlet Node Name
  CAV_KITCHEN Clg Coil Outlet Water Node, !- Water Outlet Node Name
  CAV_KITCHEN Mixed Air Node,             !- Air Inlet Node Name
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  CAV_KITCHEN Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CAV_KITCHEN Supply Outlet Node,         !- Reference Setpoint Node Name
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  CAV_KITCHEN Supply Outlet Node,         !- Fan Outlet Node Name
  CAV_KITCHEN Clg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  CAV_KITCHEN Main Htg Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CAV_KITCHEN Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  CAV_KITCHEN Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  CAV_KITCHEN Clg Coil Outlet Air Node,   !- Air Inlet Node Name
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  CAV_KITCHEN Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CAV_KITCHEN Supply Outlet Node,         !- Reference Setpoint Node Name
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  CAV_KITCHEN Supply Outlet Node,         !- Fan Outlet Node Name
  CAV_KITCHEN Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  CAV_KITCHEN Fan,                        !- Name
  Hospital HVACOperationSchd,             !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CAV_KITCHEN Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  CAV_KITCHEN Supply Outlet Node,         !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  CAV_KITCHEN Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 7,              !- Schedule Name
  CAV_KITCHEN Supply Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV_KITCHEN CAV_KITCHEN Demand Inlet Node Supply Path, !- Name
  CAV_KITCHEN Demand Inlet Node,          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  CAV_KITCHEN Demand Inlet Node,          !- Inlet Node Name
  Kitchen_Flr_5 ZN CAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  CAV_KITCHEN Return Path,                !- Name
  CAV_KITCHEN Demand Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  CAV_KITCHEN Demand Outlet Node,         !- Outlet Node Name
  Kitchen_Flr_5 ZN Return Air Node;       !- Inlet Node Name 1

AirLoopHVAC,
  VAV_1,                                  !- Name
  VAV_1 Controllers,                      !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_1 Supply Branches,                  !- Branch List Name
  ,                                       !- Connector List Name
  VAV_1 Supply Inlet Node,                !- Supply Side Inlet Node Name
  VAV_1 Demand Outlet Node,               !- Demand Side Outlet Node Name
  VAV_1 Demand Inlet Nodes,               !- Demand Side Inlet Node Names
  VAV_1 Supply Outlet Nodes,              !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV_1 Supply Outlet Nodes,              !- Name
  VAV_1 Supply Outlet Node;               !- Node Name 1

NodeList,
  VAV_1 Demand Inlet Nodes,               !- Name
  VAV_1 Demand Inlet Node;                !- Node Name 1

Sizing:System,
  VAV_1,                                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.40824030823969,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV_1 Controllers,                      !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_1 Clg Coil Controller,              !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_1 Main Htg Coil Controller;         !- Controller Name 2

Controller:WaterCoil,
  VAV_1 Clg Coil Controller,              !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_1 Clg Coil Outlet Air Node,         !- Sensor Node Name
  VAV_1 Clg Coil Inlet Water Node,        !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_1 Main Htg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_1 Main Htg Coil Outlet Air Node,    !- Sensor Node Name
  VAV_1 Main Htg Coil Inlet Water Node,   !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Hospital HVACOperationSchd,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_1 Supply Branches,                  !- Name
  VAV_1 Main Branch;                      !- Branch Name 1

Branch,
  VAV_1 Main Branch,                      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_1 OA System,                        !- Component Name 1
  VAV_1 Supply Inlet Node,                !- Component Inlet Node Name 1
  VAV_1 Mixed Air Node,                   !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_1 Clg Coil,                         !- Component Name 2
  VAV_1 Mixed Air Node,                   !- Component Inlet Node Name 2
  VAV_1 Clg Coil Outlet Air Node,         !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_1 Main Htg Coil,                    !- Component Name 3
  VAV_1 Clg Coil Outlet Air Node,         !- Component Inlet Node Name 3
  VAV_1 Main Htg Coil Outlet Air Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_1 Fan,                              !- Component Name 4
  VAV_1 Main Htg Coil Outlet Air Node,    !- Component Inlet Node Name 4
  VAV_1 Supply Outlet Node;               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_1 OA System,                        !- Name
  VAV_1 OA System Controller List,        !- Controller List Name
  VAV_1 OA System Equipment List;         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  VAV_1 OA System Controller List,        !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_1 OA Controller;                    !- Controller Name 1

Controller:OutdoorAir,
  VAV_1 OA Controller,                    !- Name
  VAV_1 Relief Air Node,                  !- Relief Air Outlet Node Name
  VAV_1 Supply Inlet Node,                !- Return Air Node Name
  VAV_1 Mixed Air Node,                   !- Mixed Air Node Name
  VAV_1 Outdoor Air Node,                 !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Hospital BLDG_OA_FRAC_SCH,              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_1 Vent Controller,                  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_1 OA System Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_1 OA System Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_1 Outdoor Air Node;                 !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_1 OA System Equipment List,         !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_1 OA System Outdoor Air Mixer;      !- Component Name 1

OutdoorAir:Mixer,
  VAV_1 OA System Outdoor Air Mixer,      !- Name
  VAV_1 Mixed Air Node,                   !- Mixed Air Node Name
  VAV_1 Outdoor Air Node,                 !- Outdoor Air Stream Node Name
  VAV_1 Relief Air Node,                  !- Relief Air Stream Node Name
  VAV_1 Supply Inlet Node;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_1 Mixed Air Node OS Default SPM,    !- Name
  Temperature,                            !- Control Variable
  VAV_1 Supply Outlet Node,               !- Reference Setpoint Node Name
  VAV_1 Main Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
  VAV_1 Supply Outlet Node,               !- Fan Outlet Node Name
  VAV_1 Mixed Air Node;                   !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_1 Clg Coil,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_1 Clg Coil Inlet Water Node,        !- Water Inlet Node Name
  VAV_1 Clg Coil Outlet Water Node,       !- Water Outlet Node Name
  VAV_1 Mixed Air Node,                   !- Air Inlet Node Name
  VAV_1 Clg Coil Outlet Air Node,         !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_1 Supply Outlet Node,               !- Reference Setpoint Node Name
  VAV_1 Main Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
  VAV_1 Supply Outlet Node,               !- Fan Outlet Node Name
  VAV_1 Clg Coil Outlet Air Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_1 Main Htg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_1 Main Htg Coil Inlet Water Node,   !- Water Inlet Node Name
  VAV_1 Main Htg Coil Outlet Water Node,  !- Water Outlet Node Name
  VAV_1 Clg Coil Outlet Air Node,         !- Air Inlet Node Name
  VAV_1 Main Htg Coil Outlet Air Node,    !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_1 Supply Outlet Node,               !- Reference Setpoint Node Name
  VAV_1 Main Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
  VAV_1 Supply Outlet Node,               !- Fan Outlet Node Name
  VAV_1 Main Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_1 Fan,                              !- Name
  Hospital HVACOperationSchd,             !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_1 Main Htg Coil Outlet Air Node,    !- Air Inlet Node Name
  VAV_1 Supply Outlet Node,               !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  VAV_1 SAT Reset,                        !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_1 Supply Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_1 VAV_1 Demand Inlet Node Supply Path, !- Name
  VAV_1 Demand Inlet Node,                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  VAV_1 Demand Inlet Node,                !- Inlet Node Name
  Basement ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Office1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Lobby_Records_Flr_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Corridor_Flr_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  ER_NurseStn_Lobby_Flr_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  ICU_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Corridor_Flr_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  OR_NurseStn_Lobby_Flr_2 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  VAV_1 Return Path,                      !- Name
  VAV_1 Demand Outlet Node,               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  VAV_1 Demand Outlet Node,               !- Outlet Node Name
  Basement ZN Return Air Node,            !- Inlet Node Name 1
  Office1_Mult4_Flr_1 ZN Return Air Node, !- Inlet Node Name 2
  Lobby_Records_Flr_1 ZN Return Air Node, !- Inlet Node Name 3
  Corridor_Flr_1 ZN Return Air Node,      !- Inlet Node Name 4
  ER_NurseStn_Lobby_Flr_1 ZN Return Air Node, !- Inlet Node Name 5
  ICU_NurseStn_Lobby_Flr_2 ZN Return Air Node, !- Inlet Node Name 6
  Corridor_Flr_2 ZN Return Air Node,      !- Inlet Node Name 7
  OR_NurseStn_Lobby_Flr_2 ZN Return Air Node; !- Inlet Node Name 8

AirLoopHVAC,
  VAV_2,                                  !- Name
  VAV_2 Controllers,                      !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_2 Supply Branches,                  !- Branch List Name
  ,                                       !- Connector List Name
  VAV_2 Supply Inlet Node,                !- Supply Side Inlet Node Name
  VAV_2 Demand Outlet Node,               !- Demand Side Outlet Node Name
  VAV_2 Demand Inlet Nodes,               !- Demand Side Inlet Node Names
  VAV_2 Supply Outlet Nodes,              !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV_2 Supply Outlet Nodes,              !- Name
  VAV_2 Supply Outlet Node;               !- Node Name 1

NodeList,
  VAV_2 Demand Inlet Nodes,               !- Name
  VAV_2 Demand Inlet Node;                !- Node Name 1

Sizing:System,
  VAV_2,                                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.59949178009082,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV_2 Controllers,                      !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_2 Clg Coil Controller,              !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_2 Main Htg Coil Controller;         !- Controller Name 2

Controller:WaterCoil,
  VAV_2 Clg Coil Controller,              !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_2 Clg Coil Outlet Air Node,         !- Sensor Node Name
  VAV_2 Clg Coil Inlet Water Node,        !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_2 Main Htg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_2 Main Htg Coil Outlet Air Node,    !- Sensor Node Name
  VAV_2 Main Htg Coil Inlet Water Node,   !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Hospital HVACOperationSchd,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_2 Supply Branches,                  !- Name
  VAV_2 Main Branch;                      !- Branch Name 1

Branch,
  VAV_2 Main Branch,                      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_2 OA System,                        !- Component Name 1
  VAV_2 Supply Inlet Node,                !- Component Inlet Node Name 1
  VAV_2 Mixed Air Node,                   !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_2 Clg Coil,                         !- Component Name 2
  VAV_2 Mixed Air Node,                   !- Component Inlet Node Name 2
  VAV_2 Clg Coil Outlet Air Node,         !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_2 Main Htg Coil,                    !- Component Name 3
  VAV_2 Clg Coil Outlet Air Node,         !- Component Inlet Node Name 3
  VAV_2 Main Htg Coil Outlet Air Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_2 Fan,                              !- Component Name 4
  VAV_2 Main Htg Coil Outlet Air Node,    !- Component Inlet Node Name 4
  VAV_2 Supply Outlet Node;               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_2 OA System,                        !- Name
  VAV_2 OA System Controller List,        !- Controller List Name
  VAV_2 OA System Equipment List;         !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  VAV_2 OA System Controller List,        !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_2 OA Controller;                    !- Controller Name 1

Controller:OutdoorAir,
  VAV_2 OA Controller,                    !- Name
  VAV_2 Relief Air Node,                  !- Relief Air Outlet Node Name
  VAV_2 Supply Inlet Node,                !- Return Air Node Name
  VAV_2 Mixed Air Node,                   !- Mixed Air Node Name
  VAV_2 Outdoor Air Node,                 !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Hospital BLDG_OA_FRAC_SCH,              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_2 Vent Controller,                  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_2 OA System Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_2 OA System Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_2 Outdoor Air Node;                 !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_2 OA System Equipment List,         !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_2 OA System Outdoor Air Mixer;      !- Component Name 1

OutdoorAir:Mixer,
  VAV_2 OA System Outdoor Air Mixer,      !- Name
  VAV_2 Mixed Air Node,                   !- Mixed Air Node Name
  VAV_2 Outdoor Air Node,                 !- Outdoor Air Stream Node Name
  VAV_2 Relief Air Node,                  !- Relief Air Stream Node Name
  VAV_2 Supply Inlet Node;                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_2 Mixed Air Node OS Default SPM,    !- Name
  Temperature,                            !- Control Variable
  VAV_2 Supply Outlet Node,               !- Reference Setpoint Node Name
  VAV_2 Main Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
  VAV_2 Supply Outlet Node,               !- Fan Outlet Node Name
  VAV_2 Mixed Air Node;                   !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_2 Clg Coil,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_2 Clg Coil Inlet Water Node,        !- Water Inlet Node Name
  VAV_2 Clg Coil Outlet Water Node,       !- Water Outlet Node Name
  VAV_2 Mixed Air Node,                   !- Air Inlet Node Name
  VAV_2 Clg Coil Outlet Air Node,         !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_2 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_2 Supply Outlet Node,               !- Reference Setpoint Node Name
  VAV_2 Main Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
  VAV_2 Supply Outlet Node,               !- Fan Outlet Node Name
  VAV_2 Clg Coil Outlet Air Node;         !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_2 Main Htg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_2 Main Htg Coil Inlet Water Node,   !- Water Inlet Node Name
  VAV_2 Main Htg Coil Outlet Water Node,  !- Water Outlet Node Name
  VAV_2 Clg Coil Outlet Air Node,         !- Air Inlet Node Name
  VAV_2 Main Htg Coil Outlet Air Node,    !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_2 Supply Outlet Node,               !- Reference Setpoint Node Name
  VAV_2 Main Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
  VAV_2 Supply Outlet Node,               !- Fan Outlet Node Name
  VAV_2 Main Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_2 Fan,                              !- Name
  Hospital HVACOperationSchd,             !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_2 Main Htg Coil Outlet Air Node,    !- Air Inlet Node Name
  VAV_2 Supply Outlet Node,               !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  VAV_2 SAT Reset,                        !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_2 Supply Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_2 VAV_2 Demand Inlet Node Supply Path, !- Name
  VAV_2 Demand Inlet Node,                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  VAV_2 Demand Inlet Node,                !- Inlet Node Name
  PhysTherapy_Flr_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  NurseStn_Lobby_Flr_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Corridor_SE_Flr_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Corridor_NW_Flr_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Radiology_Flr_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  NurseStn_Lobby_Flr_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Corridor_SE_Flr_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Corridor_NW_Flr_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Dining_Flr_5 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  NurseStn_Lobby_Flr_5 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Office1_Flr_5 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Office2_Mult5_Flr_5 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  Office3_Flr_5 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  Office4_Mult6_Flr_5 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  Corridor_Flr_5 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 15

AirLoopHVAC:ReturnPath,
  VAV_2 Return Path,                      !- Name
  VAV_2 Demand Outlet Node,               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  VAV_2 Demand Outlet Node,               !- Outlet Node Name
  PhysTherapy_Flr_3 ZN Return Air Node,   !- Inlet Node Name 1
  NurseStn_Lobby_Flr_3 ZN Return Air Node, !- Inlet Node Name 2
  Corridor_SE_Flr_3 ZN Return Air Node,   !- Inlet Node Name 3
  Corridor_NW_Flr_3 ZN Return Air Node,   !- Inlet Node Name 4
  Radiology_Flr_4 ZN Return Air Node,     !- Inlet Node Name 5
  NurseStn_Lobby_Flr_4 ZN Return Air Node, !- Inlet Node Name 6
  Corridor_SE_Flr_4 ZN Return Air Node,   !- Inlet Node Name 7
  Corridor_NW_Flr_4 ZN Return Air Node,   !- Inlet Node Name 8
  Dining_Flr_5 ZN Return Air Node,        !- Inlet Node Name 9
  NurseStn_Lobby_Flr_5 ZN Return Air Node, !- Inlet Node Name 10
  Office1_Flr_5 ZN Return Air Node,       !- Inlet Node Name 11
  Office2_Mult5_Flr_5 ZN Return Air Node, !- Inlet Node Name 12
  Office3_Flr_5 ZN Return Air Node,       !- Inlet Node Name 13
  Office4_Mult6_Flr_5 ZN Return Air Node, !- Inlet Node Name 14
  Corridor_Flr_5 ZN Return Air Node;      !- Inlet Node Name 15

AirLoopHVAC,
  VAV_ER,                                 !- Name
  VAV_ER Controllers,                     !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_ER Supply Branches,                 !- Branch List Name
  ,                                       !- Connector List Name
  VAV_ER Supply Inlet Node,               !- Supply Side Inlet Node Name
  VAV_ER Demand Outlet Node,              !- Demand Side Outlet Node Name
  VAV_ER Demand Inlet Nodes,              !- Demand Side Inlet Node Names
  VAV_ER Supply Outlet Nodes,             !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV_ER Supply Outlet Nodes,             !- Name
  VAV_ER Supply Outlet Node;              !- Node Name 1

NodeList,
  VAV_ER Demand Inlet Nodes,              !- Name
  VAV_ER Demand Inlet Node;               !- Node Name 1

Sizing:System,
  VAV_ER,                                 !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV_ER Controllers,                     !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_ER Clg Coil Controller,             !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_ER Main Htg Coil Controller,        !- Controller Name 2
  Controller:WaterCoil,                   !- Controller Object Type 3
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Controller; !- Controller Name 3

Controller:WaterCoil,
  VAV_ER Clg Coil Controller,             !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_ER Clg Coil Outlet Air Node,        !- Sensor Node Name
  VAV_ER Clg Coil Inlet Water Node,       !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_ER Main Htg Coil Controller,        !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_ER Main Htg Coil Outlet Air Node,   !- Sensor Node Name
  VAV_ER Main Htg Coil Inlet Water Node,  !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_ER Supply Outlet Node,              !- Sensor Node Name
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Hospital HVACOperationSchd,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_ER Supply Branches,                 !- Name
  VAV_ER Main Branch;                     !- Branch Name 1

Branch,
  VAV_ER Main Branch,                     !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_ER OA System,                       !- Component Name 1
  VAV_ER Supply Inlet Node,               !- Component Inlet Node Name 1
  VAV_ER Mixed Air Node,                  !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_ER Clg Coil,                        !- Component Name 2
  VAV_ER Mixed Air Node,                  !- Component Inlet Node Name 2
  VAV_ER Clg Coil Outlet Air Node,        !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_ER Main Htg Coil,                   !- Component Name 3
  VAV_ER Clg Coil Outlet Air Node,        !- Component Inlet Node Name 3
  VAV_ER Main Htg Coil Outlet Air Node,   !- Component Outlet Node Name 3
  Humidifier:Steam:Electric,              !- Component Object Type 4
  VAV_ER Electric Steam Humidifier,       !- Component Name 4
  VAV_ER Main Htg Coil Outlet Air Node,   !- Component Inlet Node Name 4
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  VAV_ER Fan,                             !- Component Name 5
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Component Inlet Node Name 5
  VAV_ER Fan Outlet Air Node,             !- Component Outlet Node Name 5
  Coil:Heating:Electric,                  !- Component Object Type 6
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil, !- Component Name 6
  VAV_ER Fan Outlet Air Node,             !- Component Inlet Node Name 6
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node, !- Component Outlet Node Name 6
  Coil:Heating:Water,                     !- Component Object Type 7
  ER_Exam3_Mult4_Flr_1 Water Htg Coil,    !- Component Name 7
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node, !- Component Inlet Node Name 7
  VAV_ER Supply Outlet Node;              !- Component Outlet Node Name 7

AirLoopHVAC:OutdoorAirSystem,
  VAV_ER OA System,                       !- Name
  VAV_ER OA System Controller List,       !- Controller List Name
  VAV_ER OA System Equipment List;        !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  VAV_ER OA System Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_ER OA Controller;                   !- Controller Name 1

Controller:OutdoorAir,
  VAV_ER OA Controller,                   !- Name
  VAV_ER Relief Air Node,                 !- Relief Air Outlet Node Name
  VAV_ER Supply Inlet Node,               !- Return Air Node Name
  VAV_ER Mixed Air Node,                  !- Mixed Air Node Name
  VAV_ER Outdoor Air Node,                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_ER Vent Controller,                 !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_ER OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_ER OA System Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_ER OA System Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_ER Outdoor Air Node;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_ER OA System Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_ER OA System Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  VAV_ER OA System Outdoor Air Mixer,     !- Name
  VAV_ER Mixed Air Node,                  !- Mixed Air Node Name
  VAV_ER Outdoor Air Node,                !- Outdoor Air Stream Node Name
  VAV_ER Relief Air Node,                 !- Relief Air Stream Node Name
  VAV_ER Supply Inlet Node;               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_ER Mixed Air Node OS Default SPM,   !- Name
  Temperature,                            !- Control Variable
  VAV_ER Supply Outlet Node,              !- Reference Setpoint Node Name
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_ER Fan Outlet Air Node,             !- Fan Outlet Node Name
  VAV_ER Mixed Air Node;                  !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_ER Clg Coil,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_ER Clg Coil Inlet Water Node,       !- Water Inlet Node Name
  VAV_ER Clg Coil Outlet Water Node,      !- Water Outlet Node Name
  VAV_ER Mixed Air Node,                  !- Air Inlet Node Name
  VAV_ER Clg Coil Outlet Air Node,        !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_ER Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_ER Supply Outlet Node,              !- Reference Setpoint Node Name
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_ER Fan Outlet Air Node,             !- Fan Outlet Node Name
  VAV_ER Clg Coil Outlet Air Node;        !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_ER Main Htg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_ER Main Htg Coil Inlet Water Node,  !- Water Inlet Node Name
  VAV_ER Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_ER Clg Coil Outlet Air Node,        !- Air Inlet Node Name
  VAV_ER Main Htg Coil Outlet Air Node,   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_ER Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_ER Supply Outlet Node,              !- Reference Setpoint Node Name
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_ER Fan Outlet Air Node,             !- Fan Outlet Node Name
  VAV_ER Main Htg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Humidifier:Steam:Electric,
  VAV_ER Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  VAV_ER Main Htg Coil Outlet Air Node,   !- Air Inlet Node Name
  VAV_ER Electric Steam Humidifier Outlet Air Node; !- Air Outlet Node Name

SetpointManager:MixedAir,
  VAV_ER Electric Steam Humidifier Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_ER Supply Outlet Node,              !- Reference Setpoint Node Name
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_ER Fan Outlet Air Node,             !- Fan Outlet Node Name
  VAV_ER Electric Steam Humidifier Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Setpoint Node or NodeList Name
  ER_Exam3_Mult4_Flr_1 ZN Zone Air Node;  !- Control Zone Air Node Name

Fan:VariableVolume,
  VAV_ER Fan,                             !- Name
  Hospital HVACOperationSchd,             !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_ER Electric Steam Humidifier Outlet Air Node, !- Air Inlet Node Name
  VAV_ER Fan Outlet Air Node,             !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  VAV_ER Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_ER Fan Outlet Air Node;             !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV_ER Fan Outlet Air Node,             !- Air Inlet Node Name
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node, !- Air Outlet Node Name
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:OutdoorAirReset,
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  ER_Exam3_Mult4_Flr_1 Water Htg Coil,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  ER_Exam3_Mult4_Flr_1 Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  ER_Exam3_Mult4_Flr_1 Electric Htg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_ER Supply Outlet Node,              !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:OutdoorAirReset,
  VAV_ER SAT Reset,                       !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_ER Supply Outlet Node;              !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_ER VAV_ER Demand Inlet Node Supply Path, !- Name
  VAV_ER Demand Inlet Node,               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  VAV_ER Demand Inlet Node,               !- Inlet Node Name
  ER_Exam1_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  ER_Trauma1_Flr_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  ER_Exam3_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  ER_Trauma2_Flr_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  ER_Triage_Mult4_Flr_1 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  VAV_ER Return Path,                     !- Name
  VAV_ER Demand Outlet Node,              !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  VAV_ER Demand Outlet Node,              !- Outlet Node Name
  ER_Exam1_Mult4_Flr_1 ZN Return Air Node, !- Inlet Node Name 1
  ER_Trauma1_Flr_1 ZN Return Air Node,    !- Inlet Node Name 2
  ER_Exam3_Mult4_Flr_1 ZN Return Air Node, !- Inlet Node Name 3
  ER_Trauma2_Flr_1 ZN Return Air Node,    !- Inlet Node Name 4
  ER_Triage_Mult4_Flr_1 ZN Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  VAV_ICU,                                !- Name
  VAV_ICU Controllers,                    !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_ICU Supply Branches,                !- Branch List Name
  ,                                       !- Connector List Name
  VAV_ICU Supply Inlet Node,              !- Supply Side Inlet Node Name
  VAV_ICU Demand Outlet Node,             !- Demand Side Outlet Node Name
  VAV_ICU Demand Inlet Nodes,             !- Demand Side Inlet Node Names
  VAV_ICU Supply Outlet Nodes,            !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV_ICU Supply Outlet Nodes,            !- Name
  VAV_ICU Supply Outlet Node;             !- Node Name 1

NodeList,
  VAV_ICU Demand Inlet Nodes,             !- Name
  VAV_ICU Demand Inlet Node;              !- Node Name 1

Sizing:System,
  VAV_ICU,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV_ICU Controllers,                    !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_ICU Clg Coil Controller,            !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_ICU Main Htg Coil Controller,       !- Controller Name 2
  Controller:WaterCoil,                   !- Controller Object Type 3
  ICU_Flr_2 Water Htg Coil Controller;    !- Controller Name 3

Controller:WaterCoil,
  VAV_ICU Clg Coil Controller,            !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_ICU Clg Coil Outlet Air Node,       !- Sensor Node Name
  VAV_ICU Clg Coil Inlet Water Node,      !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_ICU Main Htg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Sensor Node Name
  VAV_ICU Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  ICU_Flr_2 Water Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_ICU Supply Outlet Node,             !- Sensor Node Name
  ICU_Flr_2 Water Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Hospital HVACOperationSchd,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_ICU Supply Branches,                !- Name
  VAV_ICU Main Branch;                    !- Branch Name 1

Branch,
  VAV_ICU Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_ICU OA System,                      !- Component Name 1
  VAV_ICU Supply Inlet Node,              !- Component Inlet Node Name 1
  VAV_ICU Mixed Air Node,                 !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_ICU Clg Coil,                       !- Component Name 2
  VAV_ICU Mixed Air Node,                 !- Component Inlet Node Name 2
  VAV_ICU Clg Coil Outlet Air Node,       !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_ICU Main Htg Coil,                  !- Component Name 3
  VAV_ICU Clg Coil Outlet Air Node,       !- Component Inlet Node Name 3
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Component Outlet Node Name 3
  Humidifier:Steam:Electric,              !- Component Object Type 4
  VAV_ICU Electric Steam Humidifier,      !- Component Name 4
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Component Inlet Node Name 4
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  VAV_ICU Fan,                            !- Component Name 5
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Component Inlet Node Name 5
  VAV_ICU Fan Outlet Air Node,            !- Component Outlet Node Name 5
  Coil:Heating:Electric,                  !- Component Object Type 6
  ICU_Flr_2 Electric Htg Coil,            !- Component Name 6
  VAV_ICU Fan Outlet Air Node,            !- Component Inlet Node Name 6
  ICU_Flr_2 Electric Htg Coil Outlet Air Node, !- Component Outlet Node Name 6
  Coil:Heating:Water,                     !- Component Object Type 7
  ICU_Flr_2 Water Htg Coil,               !- Component Name 7
  ICU_Flr_2 Electric Htg Coil Outlet Air Node, !- Component Inlet Node Name 7
  VAV_ICU Supply Outlet Node;             !- Component Outlet Node Name 7

AirLoopHVAC:OutdoorAirSystem,
  VAV_ICU OA System,                      !- Name
  VAV_ICU OA System Controller List,      !- Controller List Name
  VAV_ICU OA System Equipment List;       !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  VAV_ICU OA System Controller List,      !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_ICU OA Controller;                  !- Controller Name 1

Controller:OutdoorAir,
  VAV_ICU OA Controller,                  !- Name
  VAV_ICU Relief Air Node,                !- Relief Air Outlet Node Name
  VAV_ICU Supply Inlet Node,              !- Return Air Node Name
  VAV_ICU Mixed Air Node,                 !- Mixed Air Node Name
  VAV_ICU Outdoor Air Node,               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_ICU Vent Controller,                !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_ICU OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_ICU OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_ICU OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_ICU Outdoor Air Node;               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_ICU OA System Equipment List,       !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_ICU OA System Outdoor Air Mixer;    !- Component Name 1

OutdoorAir:Mixer,
  VAV_ICU OA System Outdoor Air Mixer,    !- Name
  VAV_ICU Mixed Air Node,                 !- Mixed Air Node Name
  VAV_ICU Outdoor Air Node,               !- Outdoor Air Stream Node Name
  VAV_ICU Relief Air Node,                !- Relief Air Stream Node Name
  VAV_ICU Supply Inlet Node;              !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_ICU Mixed Air Node OS Default SPM,  !- Name
  Temperature,                            !- Control Variable
  VAV_ICU Supply Outlet Node,             !- Reference Setpoint Node Name
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_ICU Fan Outlet Air Node,            !- Fan Outlet Node Name
  VAV_ICU Mixed Air Node;                 !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_ICU Clg Coil,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_ICU Clg Coil Inlet Water Node,      !- Water Inlet Node Name
  VAV_ICU Clg Coil Outlet Water Node,     !- Water Outlet Node Name
  VAV_ICU Mixed Air Node,                 !- Air Inlet Node Name
  VAV_ICU Clg Coil Outlet Air Node,       !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_ICU Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_ICU Supply Outlet Node,             !- Reference Setpoint Node Name
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_ICU Fan Outlet Air Node,            !- Fan Outlet Node Name
  VAV_ICU Clg Coil Outlet Air Node;       !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_ICU Main Htg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_ICU Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  VAV_ICU Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_ICU Clg Coil Outlet Air Node,       !- Air Inlet Node Name
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_ICU Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_ICU Supply Outlet Node,             !- Reference Setpoint Node Name
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_ICU Fan Outlet Air Node,            !- Fan Outlet Node Name
  VAV_ICU Main Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Humidifier:Steam:Electric,
  VAV_ICU Electric Steam Humidifier,      !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  VAV_ICU Main Htg Coil Outlet Air Node,  !- Air Inlet Node Name
  VAV_ICU Electric Steam Humidifier Outlet Air Node; !- Air Outlet Node Name

SetpointManager:MixedAir,
  VAV_ICU Electric Steam Humidifier Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_ICU Supply Outlet Node,             !- Reference Setpoint Node Name
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_ICU Fan Outlet Air Node,            !- Fan Outlet Node Name
  VAV_ICU Electric Steam Humidifier Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  Setpoint Manager Single Zone Humidity Minimum 3, !- Name
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Setpoint Node or NodeList Name
  ICU_Flr_2 ZN Zone Air Node;             !- Control Zone Air Node Name

Fan:VariableVolume,
  VAV_ICU Fan,                            !- Name
  Hospital HVACOperationSchd,             !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_ICU Electric Steam Humidifier Outlet Air Node, !- Air Inlet Node Name
  VAV_ICU Fan Outlet Air Node,            !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  VAV_ICU Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_ICU Fan Outlet Air Node;            !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  ICU_Flr_2 Electric Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV_ICU Fan Outlet Air Node,            !- Air Inlet Node Name
  ICU_Flr_2 Electric Htg Coil Outlet Air Node, !- Air Outlet Node Name
  ICU_Flr_2 Electric Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:OutdoorAirReset,
  ICU_Flr_2 Electric Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  ICU_Flr_2 Electric Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  ICU_Flr_2 Water Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  ICU_Flr_2 Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  ICU_Flr_2 Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  ICU_Flr_2 Electric Htg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_ICU Supply Outlet Node,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:OutdoorAirReset,
  VAV_ICU SAT Reset,                      !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_ICU Supply Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_ICU VAV_ICU Demand Inlet Node Supply Path, !- Name
  VAV_ICU Demand Inlet Node,              !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  VAV_ICU Demand Inlet Node,              !- Inlet Node Name
  IC_PatRoom1_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  IC_PatRoom2_Flr_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  IC_PatRoom3_Mult6_Flr_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  ICU_Flr_2 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  VAV_ICU Return Path,                    !- Name
  VAV_ICU Demand Outlet Node,             !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  VAV_ICU Demand Outlet Node,             !- Outlet Node Name
  IC_PatRoom1_Mult5_Flr_2 ZN Return Air Node, !- Inlet Node Name 1
  IC_PatRoom2_Flr_2 ZN Return Air Node,   !- Inlet Node Name 2
  IC_PatRoom3_Mult6_Flr_2 ZN Return Air Node, !- Inlet Node Name 3
  ICU_Flr_2 ZN Return Air Node;           !- Inlet Node Name 4

AirLoopHVAC,
  VAV_LABS,                               !- Name
  VAV_LABS Controllers,                   !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_LABS Supply Branches,               !- Branch List Name
  ,                                       !- Connector List Name
  VAV_LABS Supply Inlet Node,             !- Supply Side Inlet Node Name
  VAV_LABS Demand Outlet Node,            !- Demand Side Outlet Node Name
  VAV_LABS Demand Inlet Nodes,            !- Demand Side Inlet Node Names
  VAV_LABS Supply Outlet Nodes,           !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV_LABS Supply Outlet Nodes,           !- Name
  VAV_LABS Supply Outlet Node;            !- Node Name 1

NodeList,
  VAV_LABS Demand Inlet Nodes,            !- Name
  VAV_LABS Demand Inlet Node;             !- Node Name 1

Sizing:System,
  VAV_LABS,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV_LABS Controllers,                   !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_LABS Clg Coil Controller,           !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_LABS Main Htg Coil Controller,      !- Controller Name 2
  Controller:WaterCoil,                   !- Controller Object Type 3
  Lab_Flr_3 Water Htg Coil Controller;    !- Controller Name 3

Controller:WaterCoil,
  VAV_LABS Clg Coil Controller,           !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_LABS Clg Coil Outlet Air Node,      !- Sensor Node Name
  VAV_LABS Clg Coil Inlet Water Node,     !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_LABS Main Htg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_LABS Main Htg Coil Outlet Air Node, !- Sensor Node Name
  VAV_LABS Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Lab_Flr_3 Water Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_LABS Supply Outlet Node,            !- Sensor Node Name
  Lab_Flr_3 Water Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Hospital HVACOperationSchd,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_LABS Supply Branches,               !- Name
  VAV_LABS Main Branch;                   !- Branch Name 1

Branch,
  VAV_LABS Main Branch,                   !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_LABS OA System,                     !- Component Name 1
  VAV_LABS Supply Inlet Node,             !- Component Inlet Node Name 1
  VAV_LABS Mixed Air Node,                !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_LABS Clg Coil,                      !- Component Name 2
  VAV_LABS Mixed Air Node,                !- Component Inlet Node Name 2
  VAV_LABS Clg Coil Outlet Air Node,      !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_LABS Main Htg Coil,                 !- Component Name 3
  VAV_LABS Clg Coil Outlet Air Node,      !- Component Inlet Node Name 3
  VAV_LABS Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Humidifier:Steam:Electric,              !- Component Object Type 4
  VAV_LABS Electric Steam Humidifier,     !- Component Name 4
  VAV_LABS Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  VAV_LABS Fan,                           !- Component Name 5
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Component Inlet Node Name 5
  VAV_LABS Fan Outlet Air Node,           !- Component Outlet Node Name 5
  Coil:Heating:Electric,                  !- Component Object Type 6
  Lab_Flr_3 Electric Htg Coil,            !- Component Name 6
  VAV_LABS Fan Outlet Air Node,           !- Component Inlet Node Name 6
  Lab_Flr_3 Electric Htg Coil Outlet Air Node, !- Component Outlet Node Name 6
  Coil:Heating:Water,                     !- Component Object Type 7
  Lab_Flr_3 Water Htg Coil,               !- Component Name 7
  Lab_Flr_3 Electric Htg Coil Outlet Air Node, !- Component Inlet Node Name 7
  VAV_LABS Supply Outlet Node;            !- Component Outlet Node Name 7

AirLoopHVAC:OutdoorAirSystem,
  VAV_LABS OA System,                     !- Name
  VAV_LABS OA System Controller List,     !- Controller List Name
  VAV_LABS OA System Equipment List;      !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  VAV_LABS OA System Controller List,     !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_LABS OA Controller;                 !- Controller Name 1

Controller:OutdoorAir,
  VAV_LABS OA Controller,                 !- Name
  VAV_LABS Relief Air Node,               !- Relief Air Outlet Node Name
  VAV_LABS Supply Inlet Node,             !- Return Air Node Name
  VAV_LABS Mixed Air Node,                !- Mixed Air Node Name
  VAV_LABS Outdoor Air Node,              !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_LABS Vent Controller,               !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_LABS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_LABS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_LABS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_LABS Outdoor Air Node;              !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_LABS OA System Equipment List,      !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_LABS OA System Outdoor Air Mixer;   !- Component Name 1

OutdoorAir:Mixer,
  VAV_LABS OA System Outdoor Air Mixer,   !- Name
  VAV_LABS Mixed Air Node,                !- Mixed Air Node Name
  VAV_LABS Outdoor Air Node,              !- Outdoor Air Stream Node Name
  VAV_LABS Relief Air Node,               !- Relief Air Stream Node Name
  VAV_LABS Supply Inlet Node;             !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_LABS Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_LABS Supply Outlet Node,            !- Reference Setpoint Node Name
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_LABS Fan Outlet Air Node,           !- Fan Outlet Node Name
  VAV_LABS Mixed Air Node;                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_LABS Clg Coil,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_LABS Clg Coil Inlet Water Node,     !- Water Inlet Node Name
  VAV_LABS Clg Coil Outlet Water Node,    !- Water Outlet Node Name
  VAV_LABS Mixed Air Node,                !- Air Inlet Node Name
  VAV_LABS Clg Coil Outlet Air Node,      !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_LABS Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_LABS Supply Outlet Node,            !- Reference Setpoint Node Name
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_LABS Fan Outlet Air Node,           !- Fan Outlet Node Name
  VAV_LABS Clg Coil Outlet Air Node;      !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_LABS Main Htg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_LABS Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  VAV_LABS Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_LABS Clg Coil Outlet Air Node,      !- Air Inlet Node Name
  VAV_LABS Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_LABS Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_LABS Supply Outlet Node,            !- Reference Setpoint Node Name
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_LABS Fan Outlet Air Node,           !- Fan Outlet Node Name
  VAV_LABS Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Humidifier:Steam:Electric,
  VAV_LABS Electric Steam Humidifier,     !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  VAV_LABS Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_LABS Electric Steam Humidifier Outlet Air Node; !- Air Outlet Node Name

SetpointManager:MixedAir,
  VAV_LABS Electric Steam Humidifier Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_LABS Supply Outlet Node,            !- Reference Setpoint Node Name
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_LABS Fan Outlet Air Node,           !- Fan Outlet Node Name
  VAV_LABS Electric Steam Humidifier Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  Setpoint Manager Single Zone Humidity Minimum 5, !- Name
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Setpoint Node or NodeList Name
  Lab_Flr_3 ZN Zone Air Node;             !- Control Zone Air Node Name

Fan:VariableVolume,
  VAV_LABS Fan,                           !- Name
  Hospital HVACOperationSchd,             !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_LABS Electric Steam Humidifier Outlet Air Node, !- Air Inlet Node Name
  VAV_LABS Fan Outlet Air Node,           !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  VAV_LABS Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_LABS Fan Outlet Air Node;           !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Lab_Flr_3 Electric Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV_LABS Fan Outlet Air Node,           !- Air Inlet Node Name
  Lab_Flr_3 Electric Htg Coil Outlet Air Node, !- Air Outlet Node Name
  Lab_Flr_3 Electric Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:OutdoorAirReset,
  Lab_Flr_3 Electric Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  Lab_Flr_3 Electric Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Lab_Flr_3 Water Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Lab_Flr_3 Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Lab_Flr_3 Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Lab_Flr_3 Electric Htg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_LABS Supply Outlet Node,            !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:OutdoorAirReset,
  VAV_LABS SAT Reset,                     !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_LABS Supply Outlet Node;            !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_LABS VAV_LABS Demand Inlet Node Supply Path, !- Name
  VAV_LABS Demand Inlet Node,             !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  VAV_LABS Demand Inlet Node,             !- Inlet Node Name
  Lab_Flr_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Lab_Flr_4 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 2

AirLoopHVAC:ReturnPath,
  VAV_LABS Return Path,                   !- Name
  VAV_LABS Demand Outlet Node,            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  VAV_LABS Demand Outlet Node,            !- Outlet Node Name
  Lab_Flr_3 ZN Return Air Node,           !- Inlet Node Name 1
  Lab_Flr_4 ZN Return Air Node;           !- Inlet Node Name 2

AirLoopHVAC,
  VAV_OR,                                 !- Name
  VAV_OR Controllers,                     !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_OR Supply Branches,                 !- Branch List Name
  ,                                       !- Connector List Name
  VAV_OR Supply Inlet Node,               !- Supply Side Inlet Node Name
  VAV_OR Demand Outlet Node,              !- Demand Side Outlet Node Name
  VAV_OR Demand Inlet Nodes,              !- Demand Side Inlet Node Names
  VAV_OR Supply Outlet Nodes,             !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV_OR Supply Outlet Nodes,             !- Name
  VAV_OR Supply Outlet Node;              !- Node Name 1

NodeList,
  VAV_OR Demand Inlet Nodes,              !- Name
  VAV_OR Demand Inlet Node;               !- Node Name 1

Sizing:System,
  VAV_OR,                                 !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV_OR Controllers,                     !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_OR Clg Coil Controller,             !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_OR Main Htg Coil Controller,        !- Controller Name 2
  Controller:WaterCoil,                   !- Controller Object Type 3
  OR2_Mult5_Flr_2 Water Htg Coil Controller; !- Controller Name 3

Controller:WaterCoil,
  VAV_OR Clg Coil Controller,             !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_OR Clg Coil Outlet Air Node,        !- Sensor Node Name
  VAV_OR Clg Coil Inlet Water Node,       !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_OR Main Htg Coil Controller,        !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_OR Main Htg Coil Outlet Air Node,   !- Sensor Node Name
  VAV_OR Main Htg Coil Inlet Water Node,  !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  OR2_Mult5_Flr_2 Water Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_OR Supply Outlet Node,              !- Sensor Node Name
  OR2_Mult5_Flr_2 Water Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Hospital HVACOperationSchd,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_OR Supply Branches,                 !- Name
  VAV_OR Main Branch;                     !- Branch Name 1

Branch,
  VAV_OR Main Branch,                     !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_OR OA System,                       !- Component Name 1
  VAV_OR Supply Inlet Node,               !- Component Inlet Node Name 1
  VAV_OR Mixed Air Node,                  !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_OR Clg Coil,                        !- Component Name 2
  VAV_OR Mixed Air Node,                  !- Component Inlet Node Name 2
  VAV_OR Clg Coil Outlet Air Node,        !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_OR Main Htg Coil,                   !- Component Name 3
  VAV_OR Clg Coil Outlet Air Node,        !- Component Inlet Node Name 3
  VAV_OR Main Htg Coil Outlet Air Node,   !- Component Outlet Node Name 3
  Humidifier:Steam:Electric,              !- Component Object Type 4
  VAV_OR Electric Steam Humidifier,       !- Component Name 4
  VAV_OR Main Htg Coil Outlet Air Node,   !- Component Inlet Node Name 4
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  VAV_OR Fan,                             !- Component Name 5
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Component Inlet Node Name 5
  VAV_OR Fan Outlet Air Node,             !- Component Outlet Node Name 5
  Coil:Heating:Electric,                  !- Component Object Type 6
  OR2_Mult5_Flr_2 Electric Htg Coil,      !- Component Name 6
  VAV_OR Fan Outlet Air Node,             !- Component Inlet Node Name 6
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node, !- Component Outlet Node Name 6
  Coil:Heating:Water,                     !- Component Object Type 7
  OR2_Mult5_Flr_2 Water Htg Coil,         !- Component Name 7
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node, !- Component Inlet Node Name 7
  VAV_OR Supply Outlet Node;              !- Component Outlet Node Name 7

AirLoopHVAC:OutdoorAirSystem,
  VAV_OR OA System,                       !- Name
  VAV_OR OA System Controller List,       !- Controller List Name
  VAV_OR OA System Equipment List;        !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  VAV_OR OA System Controller List,       !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_OR OA Controller;                   !- Controller Name 1

Controller:OutdoorAir,
  VAV_OR OA Controller,                   !- Name
  VAV_OR Relief Air Node,                 !- Relief Air Outlet Node Name
  VAV_OR Supply Inlet Node,               !- Return Air Node Name
  VAV_OR Mixed Air Node,                  !- Mixed Air Node Name
  VAV_OR Outdoor Air Node,                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_OR Vent Controller,                 !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_OR OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_OR OA System Availability Manager;  !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_OR OA System Availability Manager,  !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_OR Outdoor Air Node;                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_OR OA System Equipment List,        !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_OR OA System Outdoor Air Mixer;     !- Component Name 1

OutdoorAir:Mixer,
  VAV_OR OA System Outdoor Air Mixer,     !- Name
  VAV_OR Mixed Air Node,                  !- Mixed Air Node Name
  VAV_OR Outdoor Air Node,                !- Outdoor Air Stream Node Name
  VAV_OR Relief Air Node,                 !- Relief Air Stream Node Name
  VAV_OR Supply Inlet Node;               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_OR Mixed Air Node OS Default SPM,   !- Name
  Temperature,                            !- Control Variable
  VAV_OR Supply Outlet Node,              !- Reference Setpoint Node Name
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_OR Fan Outlet Air Node,             !- Fan Outlet Node Name
  VAV_OR Mixed Air Node;                  !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_OR Clg Coil,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_OR Clg Coil Inlet Water Node,       !- Water Inlet Node Name
  VAV_OR Clg Coil Outlet Water Node,      !- Water Outlet Node Name
  VAV_OR Mixed Air Node,                  !- Air Inlet Node Name
  VAV_OR Clg Coil Outlet Air Node,        !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_OR Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_OR Supply Outlet Node,              !- Reference Setpoint Node Name
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_OR Fan Outlet Air Node,             !- Fan Outlet Node Name
  VAV_OR Clg Coil Outlet Air Node;        !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_OR Main Htg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_OR Main Htg Coil Inlet Water Node,  !- Water Inlet Node Name
  VAV_OR Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_OR Clg Coil Outlet Air Node,        !- Air Inlet Node Name
  VAV_OR Main Htg Coil Outlet Air Node,   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_OR Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_OR Supply Outlet Node,              !- Reference Setpoint Node Name
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_OR Fan Outlet Air Node,             !- Fan Outlet Node Name
  VAV_OR Main Htg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Humidifier:Steam:Electric,
  VAV_OR Electric Steam Humidifier,       !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  VAV_OR Main Htg Coil Outlet Air Node,   !- Air Inlet Node Name
  VAV_OR Electric Steam Humidifier Outlet Air Node; !- Air Outlet Node Name

SetpointManager:MixedAir,
  VAV_OR Electric Steam Humidifier Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_OR Supply Outlet Node,              !- Reference Setpoint Node Name
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  VAV_OR Fan Outlet Air Node,             !- Fan Outlet Node Name
  VAV_OR Electric Steam Humidifier Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  Setpoint Manager Single Zone Humidity Minimum 2, !- Name
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Setpoint Node or NodeList Name
  OR2_Mult5_Flr_2 ZN Zone Air Node;       !- Control Zone Air Node Name

Fan:VariableVolume,
  VAV_OR Fan,                             !- Name
  Hospital HVACOperationSchd,             !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_OR Electric Steam Humidifier Outlet Air Node, !- Air Inlet Node Name
  VAV_OR Fan Outlet Air Node,             !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  VAV_OR Fan Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_OR Fan Outlet Air Node;             !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  OR2_Mult5_Flr_2 Electric Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV_OR Fan Outlet Air Node,             !- Air Inlet Node Name
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node, !- Air Outlet Node Name
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:OutdoorAirReset,
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  OR2_Mult5_Flr_2 Water Htg Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  OR2_Mult5_Flr_2 Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  OR2_Mult5_Flr_2 Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  OR2_Mult5_Flr_2 Electric Htg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_OR Supply Outlet Node,              !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:OutdoorAirReset,
  VAV_OR SAT Reset,                       !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  VAV_OR Supply Outlet Node;              !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_OR VAV_OR Demand Inlet Node Supply Path, !- Name
  VAV_OR Demand Inlet Node,               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  VAV_OR Demand Inlet Node,               !- Inlet Node Name
  OR1_Flr_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  OR2_Mult5_Flr_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  OR3_Flr_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  OR4_Flr_2 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  VAV_OR Return Path,                     !- Name
  VAV_OR Demand Outlet Node,              !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  VAV_OR Demand Outlet Node,              !- Outlet Node Name
  OR1_Flr_2 ZN Return Air Node,           !- Inlet Node Name 1
  OR2_Mult5_Flr_2 ZN Return Air Node,     !- Inlet Node Name 2
  OR3_Flr_2 ZN Return Air Node,           !- Inlet Node Name 3
  OR4_Flr_2 ZN Return Air Node;           !- Inlet Node Name 4

AirLoopHVAC,
  VAV_PATRMS,                             !- Name
  VAV_PATRMS Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_PATRMS Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  VAV_PATRMS Supply Inlet Node,           !- Supply Side Inlet Node Name
  VAV_PATRMS Demand Outlet Node,          !- Demand Side Outlet Node Name
  VAV_PATRMS Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  VAV_PATRMS Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV_PATRMS Supply Outlet Nodes,         !- Name
  VAV_PATRMS Supply Outlet Node;          !- Node Name 1

NodeList,
  VAV_PATRMS Demand Inlet Nodes,          !- Name
  VAV_PATRMS Demand Inlet Node;           !- Node Name 1

Sizing:System,
  VAV_PATRMS,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV_PATRMS Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_PATRMS Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_PATRMS Main Htg Coil Controller,    !- Controller Name 2
  Controller:WaterCoil,                   !- Controller Object Type 3
  PatRoom5_Mult10_Flr_4 Water Htg Coil Controller; !- Controller Name 3

Controller:WaterCoil,
  VAV_PATRMS Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_PATRMS Clg Coil Outlet Air Node,    !- Sensor Node Name
  VAV_PATRMS Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_PATRMS Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_PATRMS Main Htg Coil Outlet Air Node, !- Sensor Node Name
  VAV_PATRMS Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  PatRoom5_Mult10_Flr_4 Water Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_PATRMS Supply Outlet Node,          !- Sensor Node Name
  PatRoom5_Mult10_Flr_4 Water Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Hospital HVACOperationSchd,             !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_PATRMS Supply Branches,             !- Name
  VAV_PATRMS Main Branch;                 !- Branch Name 1

Branch,
  VAV_PATRMS Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_PATRMS OA System,                   !- Component Name 1
  VAV_PATRMS Supply Inlet Node,           !- Component Inlet Node Name 1
  VAV_PATRMS Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_PATRMS Clg Coil,                    !- Component Name 2
  VAV_PATRMS Mixed Air Node,              !- Component Inlet Node Name 2
  VAV_PATRMS Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_PATRMS Main Htg Coil,               !- Component Name 3
  VAV_PATRMS Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  VAV_PATRMS Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Humidifier:Steam:Electric,              !- Component Object Type 4
  VAV_PATRMS Electric Steam Humidifier,   !- Component Name 4
  VAV_PATRMS Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  VAV_PATRMS Electric Steam Humidifier Outlet Air Node, !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  VAV_PATRMS Fan,                         !- Component Name 5
  VAV_PATRMS Electric Steam Humidifier Outlet Air Node, !- Component Inlet Node Name 5
  VAV_PATRMS Fan Outlet Air Node,         !- Component Outlet Node Name 5
  Coil:Heating:Electric,                  !- Component Object Type 6
  PatRoom5_Mult10_Flr_4 Electric Htg Coil, !- Component Name 6
  VAV_PATRMS Fan Outlet Air Node,         !- Component Inlet Node Name 6
  PatRoom5_Mult10_Flr_4 Electric Htg Coil Outlet Air Node, !- Component Outlet Node Name 6
  Coil:Heating:Water,                     !- Component Object Type 7
  PatRoom5_Mult10_Flr_4 Water Htg Coil,   !- Component Name 7
  PatRoom5_Mult10_Flr_4 Electric Htg Coil Outlet Air Node, !- Component Inlet Node Name 7
  VAV_PATRMS Supply Outlet Node;          !- Component Outlet Node Name 7

AirLoopHVAC:OutdoorAirSystem,
  VAV_PATRMS OA System,                   !- Name
  VAV_PATRMS OA System Controller List,   !- Controller List Name
  VAV_PATRMS OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  VAV_PATRMS OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_PATRMS OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  VAV_PATRMS OA Controller,               !- Name
  VAV_PATRMS Relief Air Node,             !- Relief Air Outlet Node Name
  VAV_PATRMS Supply Inlet Node,           !- Return Air Node Name
  VAV_PATRMS Mixed Air Node,              !- Mixed Air Node Name
  VAV_PATRMS Outdoor Air Node,            !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_PATRMS Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_PATRMS OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_PATRMS OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_PATRMS OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_PATRMS Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_PATRMS OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_PATRMS OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  VAV_PATRMS OA System Outdoor Air Mixer, !- Name
  VAV_PATRMS Mixed Air Node,              !- Mixed Air Node Name
