
OS:Version,
  {10539f1a-3739-4cf8-b298-4778104d4c7d}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Site,
  {263ed7e6-2880-438d-ba51-1e6cf8c54c12}, !- Handle
  Red Bluff Municipal Arpt,               !- Name
  40.15,                                  !- Latitude {deg}
  40.15,                                  !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  106,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {b1a45b8c-7a12-42de-bb49-c60e8e6a3c22}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {ffe83453-6309-44da-8ed7-43a337dd3826}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  11;                                     !- Climate Zone Value 2

OS:Building,
  {e61dbb67-e394-4871-9736-122f09b3cdbe}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {49002a34-876e-4dde-9a30-b7cad5880558}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {3adaf611-5a6c-42ff-9e89-b3e6d62a1035}; !- Handle

OS:SimulationControl,
  {91f69690-ddd5-4800-ab0c-5d9744175234}; !- Handle

OS:Sizing:Parameters,
  {13acd7a7-0be1-4b9c-8b52-b516c7d2518d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {438b9c23-4d3c-4b0d-adc5-14184b299135}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {0cf66a1a-7956-48ce-8718-c5badecfce52}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a7d3c575-3aa7-4cc0-92cd-1f99db68cf11}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {8b2bde0a-9799-4a4a-b4f4-4652edba5109}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {02189f77-6a46-4cc2-9b61-4f7f9dbff093}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {9c9e6fe1-5298-4add-a6b0-041bb88f3986}, !- Handle
  Red Bluff Municipal Arpt,               !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725910,                                 !- WMO Number
  40.15,                                  !- Latitude {deg}
  -122.25,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  106,                                    !- Elevation {m}
  Red_Bluff.epw,                          !- Url
  3A27203F,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {49c2a0d8-0542-46e0-8eec-7e8e1d7646b9}, !- Handle
  Red Bluff Municipal Arpt Ann Htg 99.6% Condns DB, !- Name
  -1.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {82e5c9ac-7759-4bfa-beeb-a005398b002e}, !- Handle
  Red Bluff Municipal Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  10.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -9.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {63b63f1f-5c96-4bfb-9103-71c4c4afa00d}, !- Handle
  Red Bluff Municipal Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  15.6,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {497dc915-c24e-467f-b56e-1f4d90f256d8}, !- Handle
  Red Bluff Municipal Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  40.6,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.504;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b8660856-b525-430b-a202-443c3de4885a}, !- Handle
  Red Bluff Municipal Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.504;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8b846067-591e-419a-b529-860f492882b9}, !- Handle
  Red Bluff Municipal Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.504;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {58d2194e-dc7a-4d10-b78e-5c075fa8f69b}, !- Handle
  Red Bluff Municipal Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  67200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.504;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Rendering:Color,
  {17123c7e-534e-4028-baad-eb06b923717d}, !- Handle
  Rendering Color 1,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {2a5c239a-6912-48f2-b96d-8c33ee6a6db7}, !- Handle
  Rendering Color 2,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {02822c93-799a-4abc-b289-ddb41f0ff22b}, !- Handle
  Rendering Color 3,                      !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {5d677f48-9e89-407e-9bda-0bfbec879106}, !- Handle
  Rendering Color 4,                      !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {7f861c9a-f68f-420f-a31e-96b3bfc01408}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {17c602a6-0a03-411a-8b43-964a596d09ff}, !- Group Rendering Name
  4;                                      !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {17c602a6-0a03-411a-8b43-964a596d09ff}, !- Handle
  Rendering Color 5,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Handle
  Space 1 - 4,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f861c9a-f68f-420f-a31e-96b3bfc01408}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Handle
  Space 2 - 9,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c351b024-6577-452f-ad29-88490db63d35}, !- Group Rendering Name
  4;                                      !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {c351b024-6577-452f-ad29-88490db63d35}, !- Handle
  Rendering Color 6,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Handle
  Space 1 - 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f861c9a-f68f-420f-a31e-96b3bfc01408}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d396f4a2-26cb-4708-8a20-ab5483f8f122}, !- Handle
  Space 2 - 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {3273efea-4b85-4fa2-a587-52b1394adb3e}, !- Handle
  Space 1 - 5,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f861c9a-f68f-420f-a31e-96b3bfc01408}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Handle
  Space 1 - 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f861c9a-f68f-420f-a31e-96b3bfc01408}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Handle
  Space 1 - 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f861c9a-f68f-420f-a31e-96b3bfc01408}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Handle
  Space 2 - 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {45a37c08-5644-4c9f-ace5-578d19d418e4}, !- Handle
  Space 2 - 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {79f7178f-d7cf-447b-88fd-efd7c0f3f34f}, !- Handle
  Space 4 - 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b06a1501-c69e-4a17-9075-b5384b4248c9}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {b06a1501-c69e-4a17-9075-b5384b4248c9}, !- Handle
  Story 4,                                !- Name
  12,                                     !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fa681e14-b4bb-4ba6-94e1-d3c7ae4c120e}, !- Group Rendering Name
  4;                                      !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {fa681e14-b4bb-4ba6-94e1-d3c7ae4c120e}, !- Handle
  Rendering Color 7,                      !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {8e38a107-f0f7-4439-8df0-997ea9022646}, !- Handle
  Space 2 - 4,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {3b8af58b-2b7d-4554-be72-f36806f15aa5}, !- Handle
  Space 2 - 5,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {a2de4b0f-e1be-436b-8611-2c62f58e5f29}, !- Handle
  Space 2 - 6,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Handle
  Space 2 - 7,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Handle
  Space 2 - 8,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {de7907f1-0ffc-41a2-a4ff-105b4f672e16}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Handle
  Space 3 - 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {75d55117-14c6-4644-b3f5-5fdd486a32d7}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {75d55117-14c6-4644-b3f5-5fdd486a32d7}, !- Handle
  Story 3,                                !- Name
  8,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {89d5474a-b301-4394-8022-d05fbc789300}, !- Group Rendering Name
  4;                                      !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {89d5474a-b301-4394-8022-d05fbc789300}, !- Handle
  Rendering Color 8,                      !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {1beacd91-a0f8-4bfe-a240-529dde46f66b}, !- Handle
  Space 4 - 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b06a1501-c69e-4a17-9075-b5384b4248c9}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {396e0b5a-ab1e-4353-a703-0159d356716d}, !- Handle
  Space 1 - 6,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7f861c9a-f68f-420f-a31e-96b3bfc01408}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:DefaultConstructionSet,
  {49002a34-876e-4dde-9a30-b7cad5880558}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {911a6797-b46e-4389-b940-a1db9a5d7e0b}, !- Default Exterior Surface Constructions Name
  {54ce5f41-18da-4ab5-83ac-6e2f24f1cfee}, !- Default Interior Surface Constructions Name
  {59f8f380-7a0c-4480-9d3a-5c7e46d7f96a}, !- Default Ground Contact Surface Constructions Name
  {0f3076af-194b-48ce-9e8a-624b90e4b034}, !- Default Exterior SubSurface Constructions Name
  {5ab007cb-4dd9-4738-8f20-51a8e9d3b82e}, !- Default Interior SubSurface Constructions Name
  {faed81a9-62de-4eb2-befe-29af3d9f855d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {911a6797-b46e-4389-b940-a1db9a5d7e0b}, !- Handle
  Default Surface Constructions 13,       !- Name
  {de2dff12-4808-4031-9b41-72a7de5892d0}, !- Floor Construction Name
  {462c92eb-8b19-4f22-8c4c-467124e82b7a}, !- Wall Construction Name
  {651aebcf-2d9a-47cb-8e86-98c2312e9c85}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54ce5f41-18da-4ab5-83ac-6e2f24f1cfee}, !- Handle
  Default Surface Constructions 14,       !- Name
  {a92edace-167e-4903-8f19-fe2c90fb9acd}, !- Floor Construction Name
  {26e0c641-a533-42a9-880d-495a1fcac8e3}, !- Wall Construction Name
  {9c7685cc-1cc8-4a27-8ba9-3ca735a06ac6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {59f8f380-7a0c-4480-9d3a-5c7e46d7f96a}, !- Handle
  Default Surface Constructions 15,       !- Name
  {de2dff12-4808-4031-9b41-72a7de5892d0}, !- Floor Construction Name
  {de2dff12-4808-4031-9b41-72a7de5892d0}, !- Wall Construction Name
  {de2dff12-4808-4031-9b41-72a7de5892d0}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f3076af-194b-48ce-9e8a-624b90e4b034}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {5f68936d-ab39-4598-b88b-4888486c8492}, !- Fixed Window Construction Name
  {5f68936d-ab39-4598-b88b-4888486c8492}, !- Operable Window Construction Name
  {48aaa1fa-ce46-4143-8176-8de5b654a821}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {4f8ad391-894b-44a6-a79b-704bc2b5e1bd}, !- Tubular Daylight Dome Construction Name
  {4f8ad391-894b-44a6-a79b-704bc2b5e1bd}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5ab007cb-4dd9-4738-8f20-51a8e9d3b82e}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {4f8ad391-894b-44a6-a79b-704bc2b5e1bd}, !- Fixed Window Construction Name
  {4f8ad391-894b-44a6-a79b-704bc2b5e1bd}, !- Operable Window Construction Name
  {11b6a825-efec-46d8-88c8-61b447aa46b8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {faed81a9-62de-4eb2-befe-29af3d9f855d}, !- Handle
  Interior Partition,                     !- Name
  {46e673c8-00dd-48d7-9217-8b02d39936af}, !- Surface Rendering Name
  {0eae12e4-7a0f-401c-b8e1-276da1ed3d82}; !- Layer 1

OS:StandardsInformation:Construction,
  {dd69f511-5b1a-4c4e-82f7-1ab53197e40f}, !- Handle
  {faed81a9-62de-4eb2-befe-29af3d9f855d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {de2dff12-4808-4031-9b41-72a7de5892d0}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {4881e482-0e7d-4e07-935e-2814ca8834e4}, !- Surface Rendering Name
  {e712b04e-922f-4451-a6ac-42e547f00a8e}, !- Layer 1
  {17dc732a-f9a0-4dfa-95e2-81b325018802}; !- Layer 2

OS:StandardsInformation:Construction,
  {69e5a5ac-4b47-4d8b-b487-261a27a7846d}, !- Handle
  {de2dff12-4808-4031-9b41-72a7de5892d0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {462c92eb-8b19-4f22-8c4c-467124e82b7a}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {541fec66-e022-4b34-99cf-a1e5ba346317}, !- Surface Rendering Name
  {0763182d-ae5e-469f-960b-fba9c46b6e1a}, !- Layer 1
  {2f5bc488-e32f-4b0a-8e7f-49806963e26b}, !- Layer 2
  {4893c5a3-eb4f-4d42-a229-ff4e94c2b915}, !- Layer 3
  {b93cc597-31ae-4715-b4d3-1ab4ad89b302}; !- Layer 4

OS:StandardsInformation:Construction,
  {884e7ba3-25e7-47ae-b61d-ed4e2d6d4572}, !- Handle
  {462c92eb-8b19-4f22-8c4c-467124e82b7a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {651aebcf-2d9a-47cb-8e86-98c2312e9c85}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {db107815-17c8-4fc9-9237-d10a6c61d6b5}, !- Surface Rendering Name
  {e6c7a9b0-4740-433c-a233-7f9404269ce6}, !- Layer 1
  {7ea193fc-8ab3-4656-ab5d-998b5239e04c}, !- Layer 2
  {20eb7f6b-231b-4d1e-b8d2-ffa502804281}; !- Layer 3

OS:StandardsInformation:Construction,
  {7e64a84c-0b18-4c1d-b7ec-ee0887c42289}, !- Handle
  {651aebcf-2d9a-47cb-8e86-98c2312e9c85}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {a92edace-167e-4903-8f19-fe2c90fb9acd}, !- Handle
  Interior Floor,                         !- Name
  {559822b0-2200-432b-930f-373dc256f96f}, !- Surface Rendering Name
  {4497285d-b96f-4804-b6ee-3561cbebf228}, !- Layer 1
  {aaf2afc9-80b9-40b3-81eb-b6fccaa95a48}, !- Layer 2
  {1ff3d6dd-8018-4a5d-9ced-c800f15d4230}; !- Layer 3

OS:StandardsInformation:Construction,
  {d3d81497-0fdf-4351-bfec-73fdfe01ba17}, !- Handle
  {a92edace-167e-4903-8f19-fe2c90fb9acd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {26e0c641-a533-42a9-880d-495a1fcac8e3}, !- Handle
  Interior Wall,                          !- Name
  {65905246-5c51-43b6-8889-522ead4f74ea}, !- Surface Rendering Name
  {fc56ebd7-f3e2-4cde-ab0e-de5c40b468a2}, !- Layer 1
  {add7a319-78d7-4fdc-bc44-2248c3116231}, !- Layer 2
  {fc56ebd7-f3e2-4cde-ab0e-de5c40b468a2}; !- Layer 3

OS:StandardsInformation:Construction,
  {ae64bd87-5585-4b3b-ba18-ef2304edc697}, !- Handle
  {26e0c641-a533-42a9-880d-495a1fcac8e3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {9c7685cc-1cc8-4a27-8ba9-3ca735a06ac6}, !- Handle
  Interior Ceiling,                       !- Name
  {0631cef5-085a-40f3-a58b-0692a3b65df3}, !- Surface Rendering Name
  {1ff3d6dd-8018-4a5d-9ced-c800f15d4230}, !- Layer 1
  {aaf2afc9-80b9-40b3-81eb-b6fccaa95a48}, !- Layer 2
  {4497285d-b96f-4804-b6ee-3561cbebf228}; !- Layer 3

OS:StandardsInformation:Construction,
  {e5f164bf-de60-4776-9a72-0cb65a4ad5e9}, !- Handle
  {9c7685cc-1cc8-4a27-8ba9-3ca735a06ac6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {5f68936d-ab39-4598-b88b-4888486c8492}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {13267a6a-8e2b-4e13-abb7-332e95812ae6}, !- Surface Rendering Name
  {a0d939b3-9131-469e-895f-b58f73695102}; !- Layer 1

OS:StandardsInformation:Construction,
  {b97966c6-7f26-4696-ab57-ad0ddc93d3f6}, !- Handle
  {5f68936d-ab39-4598-b88b-4888486c8492}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {48aaa1fa-ce46-4143-8176-8de5b654a821}, !- Handle
  Exterior Door,                          !- Name
  {64dd04b5-48b6-4658-b8ce-77a19eb0fdc2}, !- Surface Rendering Name
  {ad7e0d9a-7ce7-4825-b18f-fc4f7d9b14ca}, !- Layer 1
  {400e36a9-d68d-41f0-a227-2ada5e891895}; !- Layer 2

OS:StandardsInformation:Construction,
  {98836d2a-b8d2-4f88-aacb-89fb3c81dd15}, !- Handle
  {48aaa1fa-ce46-4143-8176-8de5b654a821}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {4f8ad391-894b-44a6-a79b-704bc2b5e1bd}, !- Handle
  Interior Window,                        !- Name
  {f466b46f-e64d-436c-80fa-94c93d9419bb}, !- Surface Rendering Name
  {2c93352e-d0f2-472a-ac34-e3ef54850cb7}; !- Layer 1

OS:StandardsInformation:Construction,
  {fc708c82-f45f-4f4e-86ba-6137bd3395ea}, !- Handle
  {4f8ad391-894b-44a6-a79b-704bc2b5e1bd}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {11b6a825-efec-46d8-88c8-61b447aa46b8}, !- Handle
  Interior Door,                          !- Name
  {0c49b3a2-bc6b-4140-9586-c3a8f175e8a3}, !- Surface Rendering Name
  {0eae12e4-7a0f-401c-b8e1-276da1ed3d82}; !- Layer 1

OS:StandardsInformation:Construction,
  {515c969f-76cf-4175-badb-fe0fb1bd1a74}, !- Handle
  {11b6a825-efec-46d8-88c8-61b447aa46b8}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {0eae12e4-7a0f-401c-b8e1-276da1ed3d82}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {937053b4-d938-4055-b71c-853751e624d8}, !- Handle
  {0eae12e4-7a0f-401c-b8e1-276da1ed3d82}; !- Material Name

OS:Material,
  {e712b04e-922f-4451-a6ac-42e547f00a8e}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5ad5032-dbb0-4302-ba74-f5b4bd3af002}, !- Handle
  {e712b04e-922f-4451-a6ac-42e547f00a8e}; !- Material Name

OS:Material:NoMass,
  {17dc732a-f9a0-4dfa-95e2-81b325018802}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d91e7015-0802-472b-a9c2-3393c186671b}, !- Handle
  {17dc732a-f9a0-4dfa-95e2-81b325018802}; !- Material Name

OS:Material,
  {0763182d-ae5e-469f-960b-fba9c46b6e1a}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b8d5435-1a9a-4fe8-9bf1-c2009a0b560b}, !- Handle
  {0763182d-ae5e-469f-960b-fba9c46b6e1a}; !- Material Name

OS:Material,
  {2f5bc488-e32f-4b0a-8e7f-49806963e26b}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ba9a36f-14a3-4b28-8243-0e55added872}, !- Handle
  {2f5bc488-e32f-4b0a-8e7f-49806963e26b}; !- Material Name

OS:Material,
  {4893c5a3-eb4f-4d42-a229-ff4e94c2b915}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9a791700-dc07-4a02-b47e-fcae376a476f}, !- Handle
  {4893c5a3-eb4f-4d42-a229-ff4e94c2b915}; !- Material Name

OS:Material,
  {b93cc597-31ae-4715-b4d3-1ab4ad89b302}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a6da063d-d711-4e4e-bfd1-1d13f33e6d28}, !- Handle
  {b93cc597-31ae-4715-b4d3-1ab4ad89b302}; !- Material Name

OS:Material,
  {e6c7a9b0-4740-433c-a233-7f9404269ce6}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fe0042a3-4e62-467d-8474-ab09931b35b7}, !- Handle
  {e6c7a9b0-4740-433c-a233-7f9404269ce6}; !- Material Name

OS:Material,
  {7ea193fc-8ab3-4656-ab5d-998b5239e04c}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4cbbe077-9ccc-4f5c-a793-ffe427aa9d1a}, !- Handle
  {7ea193fc-8ab3-4656-ab5d-998b5239e04c}; !- Material Name

OS:Material,
  {20eb7f6b-231b-4d1e-b8d2-ffa502804281}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {896fb5da-6edb-4894-9ee4-e7316a1b32b2}, !- Handle
  {20eb7f6b-231b-4d1e-b8d2-ffa502804281}; !- Material Name

OS:Material,
  {4497285d-b96f-4804-b6ee-3561cbebf228}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {89049abd-31d0-4225-b7b3-6a1ad8188fad}, !- Handle
  {4497285d-b96f-4804-b6ee-3561cbebf228}; !- Material Name

OS:Material:AirGap,
  {aaf2afc9-80b9-40b3-81eb-b6fccaa95a48}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {5a974df5-f806-419c-b68c-cab574a2ddf3}, !- Handle
  {aaf2afc9-80b9-40b3-81eb-b6fccaa95a48}; !- Material Name

OS:Material,
  {1ff3d6dd-8018-4a5d-9ced-c800f15d4230}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0cf45ef1-742d-44ab-bd01-49d6ebdc8458}, !- Handle
  {1ff3d6dd-8018-4a5d-9ced-c800f15d4230}; !- Material Name

OS:Material,
  {fc56ebd7-f3e2-4cde-ab0e-de5c40b468a2}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {79affb68-dd1f-42dc-82f0-32eaec7b429c}, !- Handle
  {fc56ebd7-f3e2-4cde-ab0e-de5c40b468a2}; !- Material Name

OS:Material:AirGap,
  {add7a319-78d7-4fdc-bc44-2248c3116231}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {03c24a74-3d89-454a-8dbe-1b2f2eceaf63}, !- Handle
  {add7a319-78d7-4fdc-bc44-2248c3116231}; !- Material Name

OS:WindowMaterial:Glazing,
  {a0d939b3-9131-469e-895f-b58f73695102}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {74c003b8-fa0b-442e-9d76-d024fcd6dfd9}, !- Handle
  {a0d939b3-9131-469e-895f-b58f73695102}; !- Material Name

OS:Material,
  {ad7e0d9a-7ce7-4825-b18f-fc4f7d9b14ca}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f2851730-57e1-4d27-8b88-ec144c4b4205}, !- Handle
  {ad7e0d9a-7ce7-4825-b18f-fc4f7d9b14ca}; !- Material Name

OS:Material,
  {400e36a9-d68d-41f0-a227-2ada5e891895}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {00a3cb79-0a2c-46fa-9b10-9e3c7d182c13}, !- Handle
  {400e36a9-d68d-41f0-a227-2ada5e891895}; !- Material Name

OS:WindowMaterial:Glazing,
  {2c93352e-d0f2-472a-ac34-e3ef54850cb7}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {20a19b9d-d89f-4aca-bab0-1c8e94f39f4c}, !- Handle
  {2c93352e-d0f2-472a-ac34-e3ef54850cb7}; !- Material Name

OS:Rendering:Color,
  {46e673c8-00dd-48d7-9217-8b02d39936af}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4881e482-0e7d-4e07-935e-2814ca8834e4}, !- Handle
  Rendering Color 10,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {541fec66-e022-4b34-99cf-a1e5ba346317}, !- Handle
  Rendering Color 11,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db107815-17c8-4fc9-9237-d10a6c61d6b5}, !- Handle
  Rendering Color 12,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {559822b0-2200-432b-930f-373dc256f96f}, !- Handle
  Rendering Color 13,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65905246-5c51-43b6-8889-522ead4f74ea}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0631cef5-085a-40f3-a58b-0692a3b65df3}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13267a6a-8e2b-4e13-abb7-332e95812ae6}, !- Handle
  Rendering Color 16,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64dd04b5-48b6-4658-b8ce-77a19eb0fdc2}, !- Handle
  Rendering Color 17,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f466b46f-e64d-436c-80fa-94c93d9419bb}, !- Handle
  Rendering Color 18,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0c49b3a2-bc6b-4140-9586-c3a8f175e8a3}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {645d0846-daa0-4b83-bad0-b7c411fb2265}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {787084f0-6fc5-490c-b645-00d4fdb84864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  80, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  40, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  40, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {739053f3-4528-459a-aa79-ecf05165f395}, !- Handle
  Surface 1,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {357e9c78-175f-48f4-9021-2150517a94a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7aca613-55e8-4c8a-93ee-88e7c8142941}, !- Handle
  Surface 4,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33858423-cfbc-4cd2-bb28-e3dd48812232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  10, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45240a21-a4f1-4695-9577-f8636c609355}, !- Handle
  Surface 2,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3169617-02d4-4341-a2f7-7266818b6c83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  95, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  80, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  80, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8faadd-cbb2-42f3-8dd7-a4a84ef7e73f}, !- Handle
  Face 36,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57dd72f-934d-42f9-95eb-62a085aeb2d3}, !- Handle
  Face 37,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {804c32b6-ef3c-44f5-b7cb-275fce47a688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  40, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  20, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7657fe0-9609-481f-a901-8fff687ec453}, !- Handle
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6b9bc82-ee53-46d8-a08f-9f06b7fdeace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  95, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891675e1-91c5-4747-88c0-0da2c7e74137}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dfac347-55e6-43ce-ac10-cd00da9e52a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e2c81b-601c-4fbf-955a-e0946a29a7f0}, !- Handle
  Face 38,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f5c224c-851d-4034-8810-ad7e56eba0d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  95, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  95, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc186af-322a-45be-8a82-5525fb2e4c2a}, !- Handle
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {361d0fc7-1aa2-4f57-8c68-5483d5ac25ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  95, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  95, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc48a6fd-4712-448b-9137-d336695e959b}, !- Handle
  Face 43,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebc186af-322a-45be-8a82-5525fb2e4c2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.3048, 5, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  60.3048, 5, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  59.6952, 5, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  59.6952, 5, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a118d41d-d550-4367-9f7e-f9c63f02b7fe}, !- Handle
  Face 44,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebc186af-322a-45be-8a82-5525fb2e4c2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.3048, 5, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  45.3048, 5, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  44.6952, 5, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  44.6952, 5, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a904a075-9c0c-423c-8dd6-9cb5bacd863a}, !- Handle
  Face 42,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebc186af-322a-45be-8a82-5525fb2e4c2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.3048, 5, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  75.3048, 5, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  74.6952, 5, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  74.6952, 5, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30e22f80-f780-4984-91f0-89610d0bfc52}, !- Handle
  Face 45,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebc186af-322a-45be-8a82-5525fb2e4c2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3048, 5, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  30.3048, 5, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  29.6952, 5, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  29.6952, 5, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616ad29d-a661-472f-90ea-a2eac46bf18c}, !- Handle
  Face 46,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ebc186af-322a-45be-8a82-5525fb2e4c2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3048, 5, 2.1336,                     !- X,Y,Z Vertex 1 {m}
  15.3048, 5, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  14.6952, 5, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  14.6952, 5, 2.1336;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a19ecd-3ec2-4ce6-98e9-a90bf786059c}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9674c613-7106-46be-9bf4-cc380f8c9993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -35, 4,                             !- X,Y,Z Vertex 1 {m}
  10, -15, 4,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 4,                              !- X,Y,Z Vertex 3 {m}
  0, -35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a544623-b798-437a-ace9-e1d2699d2b7f}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed6b16cf-7c19-420d-a095-af83f3d2eb87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -55, 4,                             !- X,Y,Z Vertex 1 {m}
  10, -35, 4,                             !- X,Y,Z Vertex 2 {m}
  0, -35, 4,                              !- X,Y,Z Vertex 3 {m}
  0, -55, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2cb12a-a815-43ac-b72f-5ca1d2fe8fbd}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5bbedb7-6cf9-4c21-99e5-e23bf6154aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -35, 4,                             !- X,Y,Z Vertex 1 {m}
  40, -15, 4,                             !- X,Y,Z Vertex 2 {m}
  20, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3359b14f-515d-42c6-8cac-b097b8439829}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ab77a64-d397-430c-931d-a6d980f96240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -55, 4,                             !- X,Y,Z Vertex 1 {m}
  40, -35, 4,                             !- X,Y,Z Vertex 2 {m}
  20, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c335c51-745a-4230-af0f-a73712a46b4e}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c784c9a-eefc-4820-b1f8-120b52147e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  80, -35, 4,                             !- X,Y,Z Vertex 2 {m}
  95, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  95, -25, 4,                             !- X,Y,Z Vertex 4 {m}
  80, -25, 4,                             !- X,Y,Z Vertex 5 {m}
  80, 0, 4,                               !- X,Y,Z Vertex 6 {m}
  40, 0, 4,                               !- X,Y,Z Vertex 7 {m}
  40, -55, 4,                             !- X,Y,Z Vertex 8 {m}
  20, -55, 4,                             !- X,Y,Z Vertex 9 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 10 {m}
  10, 0, 4,                               !- X,Y,Z Vertex 11 {m}
  10, -55, 4,                             !- X,Y,Z Vertex 12 {m}
  0, -55, 4,                              !- X,Y,Z Vertex 13 {m}
  0, -65, 4;                              !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {be8365d0-8bd2-4e32-9e8b-5db091c2556a}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {174b3a90-0c8d-4ab0-b0d0-a936158577ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  95, -35, 4,                             !- X,Y,Z Vertex 2 {m}
  80, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  80, -65, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {220b3e60-3b2b-47f8-9240-86e49e8ae3b8}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6314bac-2013-45d0-b961-7cbe21f53ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -15, 4,                             !- X,Y,Z Vertex 1 {m}
  10, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, -15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7ac437-f636-4de3-90cf-a3c385576378}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e47910-8008-477f-973c-70feb3e11c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, -25, 4,                             !- X,Y,Z Vertex 1 {m}
  95, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  80, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  80, -25, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4d72a32-aedf-4e22-98de-3f298982f059}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {843e1212-2ce5-4822-bc5a-25e304c1de6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  95, -65, 4,                             !- X,Y,Z Vertex 2 {m}
  95, -65, 0,                             !- X,Y,Z Vertex 3 {m}
  95, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de720c7c-6a3f-48bc-bb29-68dd83fb2ec4}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  55, -65, 4,                             !- X,Y,Z Vertex 2 {m}
  55, -65, 0,                             !- X,Y,Z Vertex 3 {m}
  95, -65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8246b88-780c-4b98-a809-7ea576a3b918}, !- Handle
  Face 5,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de720c7c-6a3f-48bc-bb29-68dd83fb2ec4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.6952, -65, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  79.6952, -65, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  80.3048, -65, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  80.3048, -65, 2.1336;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53084622-cf0a-496d-a1ea-399c06d3ce6d}, !- Handle
  Face 4,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de720c7c-6a3f-48bc-bb29-68dd83fb2ec4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.6952, -65, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  64.6952, -65, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  65.3048, -65, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  65.3048, -65, 2.1336;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b556d3-5d3d-44c9-92ed-af08cd8c67af}, !- Handle
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94a5ec1-ef4f-44f5-9326-56149ac8121a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -65, 4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -65, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18e9565-dd71-43e0-9805-42e2c0af242c}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  95, -65, 0,                             !- X,Y,Z Vertex 2 {m}
  55, -65, 0,                             !- X,Y,Z Vertex 3 {m}
  40, -65, 0,                             !- X,Y,Z Vertex 4 {m}
  0, -65, 0,                              !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {433b6108-e414-4a16-b341-54d5a8087410}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25dbdc1a-9d03-4607-8358-9eb4fdf4e56f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -15, 4,                             !- X,Y,Z Vertex 1 {m}
  40, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  20, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e92498d-a1e3-4772-b117-2514b3dd0909}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  0, -65, 4,                              !- X,Y,Z Vertex 2 {m}
  0, -65, 0,                              !- X,Y,Z Vertex 3 {m}
  40, -65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83d620e5-0cd1-4997-b08f-64c2b4bbd458}, !- Handle
  Face 9,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e92498d-a1e3-4772-b117-2514b3dd0909}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.6952, -65, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  29.6952, -65, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  30.3048, -65, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  30.3048, -65, 2.1336;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a087dae-b49b-4935-97f3-51d4edd4676c}, !- Handle
  Face 8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e92498d-a1e3-4772-b117-2514b3dd0909}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6952, -65, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  14.6952, -65, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  15.3048, -65, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  15.3048, -65, 2.1336;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ba0b20-7d79-4d26-aa49-8afa85e21baf}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e514b49-9429-435a-81cb-9580a901b1fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  40, -65, 4,                             !- X,Y,Z Vertex 2 {m}
  40, -65, 0,                             !- X,Y,Z Vertex 3 {m}
  55, -65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b9bc82-ee53-46d8-a08f-9f06b7fdeace}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62dd3b7f-6c66-4a7c-b8ca-0b9de631b903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7657fe0-9609-481f-a901-8fff687ec453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  95, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e730176e-aad2-4907-a804-3d705db55ca2}, !- Handle
  Face 13,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fef8ffc4-dfa2-4bc5-b669-584b1d166670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 4,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 2 {m}
  -10, 5, 4,                              !- X,Y,Z Vertex 3 {m}
  -10, -15, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd71e842-3ef2-4ec1-891a-804f7e9b525c}, !- Handle
  Surface 10,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92504feb-a437-4e4c-b992-02f16d5319ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -35, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -15, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, -15, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -35, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34469533-fadd-4f71-8958-115e170ca4b2}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eecddba-8add-41f3-9e61-f3481be0a35b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -65, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -55, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, -55, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -65, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d24f5fe-dabb-453b-896f-69b2fb31b416}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d38c816f-9a17-453b-b507-52db9b737463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -55, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -35, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, -35, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -55, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e66a5444-24a0-43c6-b18e-785c0e616354}, !- Handle
  Face 12,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -65, 0,                            !- X,Y,Z Vertex 1 {m}
  -10, 5, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -65, 0;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ae7f16ee-e8e3-4469-82f5-6b865509d166}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -65, 4,                              !- X,Y,Z Vertex 1 {m}
  -10, -65, 4,                            !- X,Y,Z Vertex 2 {m}
  -10, -65, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -65, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e7abb8-1a0a-452a-8d5b-f8f617dc3ede}, !- Handle
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c92ecc-8357-4b73-9203-1de544ec1670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  -5, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f431c87b-87d8-4051-8fde-74a72fc1ac08}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970770d7-041a-43b8-922d-883ae087b759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 5, 4,                              !- X,Y,Z Vertex 1 {m}
  -5, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  -10, 5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7effac9-9e1c-4d0f-a98f-6f67cc54bb6c}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -65, 4,                            !- X,Y,Z Vertex 1 {m}
  -10, 5, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, -65, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fc80718-30bf-417f-aa52-7799fc2f2306}, !- Handle
  Face 18,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7effac9-9e1c-4d0f-a98f-6f67cc54bb6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -54.6952, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  -10, -54.6952, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  -10, -55.3048, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  -10, -55.3048, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd37af80-d86c-4211-b786-3036d6c9b6ef}, !- Handle
  Face 16,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7effac9-9e1c-4d0f-a98f-6f67cc54bb6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -24.6952, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  -10, -24.6952, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  -10, -25.3048, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  -10, -25.3048, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6e77f07-1e12-4544-86be-6a3a6335eea7}, !- Handle
  Face 15,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7effac9-9e1c-4d0f-a98f-6f67cc54bb6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -9.6952, 2.1336,                   !- X,Y,Z Vertex 1 {m}
  -10, -9.6952, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  -10, -10.3048, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  -10, -10.3048, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {349a1f8c-222a-4f1b-b935-ece39a96e773}, !- Handle
  Face 17,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7effac9-9e1c-4d0f-a98f-6f67cc54bb6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -39.6952, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  -10, -39.6952, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  -10, -40.3048, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  -10, -40.3048, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94a5ec1-ef4f-44f5-9326-56149ac8121a}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b556d3-5d3d-44c9-92ed-af08cd8c67af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, -65, 4,                              !- X,Y,Z Vertex 2 {m}
  0, -65, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dfac347-55e6-43ce-ac10-cd00da9e52a7}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f1dd5f-7a42-446d-b775-ced5d652b2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {891675e1-91c5-4747-88c0-0da2c7e74137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2af69c87-239b-4d19-a4ca-f1e00945046e}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d210f6b-a5c9-4919-8049-a9a7cc1097ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -65, 4,                            !- X,Y,Z Vertex 1 {m}
  105, -35, 4,                            !- X,Y,Z Vertex 2 {m}
  95, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  95, -65, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569d6415-6c01-4301-85b4-1316d727b1dc}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {256edc27-4876-4d34-a86c-12ad68f1387d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -35, 4,                            !- X,Y,Z Vertex 1 {m}
  105, -25, 4,                            !- X,Y,Z Vertex 2 {m}
  95, -25, 4,                             !- X,Y,Z Vertex 3 {m}
  95, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1c8924-b83c-4982-b01e-6c4f98e2e6e2}, !- Handle
  Face 24,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 5, 0,                              !- X,Y,Z Vertex 1 {m}
  105, -65, 0,                            !- X,Y,Z Vertex 2 {m}
  95, -65, 0,                             !- X,Y,Z Vertex 3 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 4 {m}
  95, 5, 0;                               !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {0593ba6c-f941-4345-b188-2bd9b0b82f05}, !- Handle
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 5, 4,                              !- X,Y,Z Vertex 1 {m}
  105, -65, 4,                            !- X,Y,Z Vertex 2 {m}
  105, -65, 0,                            !- X,Y,Z Vertex 3 {m}
  105, 5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fae5f742-92a4-468f-ba69-cbda25cbd585}, !- Handle
  Face 27,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0593ba6c-f941-4345-b188-2bd9b0b82f05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -55.3048, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  105, -55.3048, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -54.6952, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  105, -54.6952, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f005d46-aa85-42c8-8902-470a6b8b0f99}, !- Handle
  Face 30,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0593ba6c-f941-4345-b188-2bd9b0b82f05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -10.3048, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  105, -10.3048, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -9.6952, 0.9144,                   !- X,Y,Z Vertex 3 {m}
  105, -9.6952, 2.1336;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69401f2f-8b8a-49e0-87ed-59c4268d887f}, !- Handle
  Face 28,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0593ba6c-f941-4345-b188-2bd9b0b82f05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -40.3048, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  105, -40.3048, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -39.6952, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  105, -39.6952, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e6e87f5-fc69-46b7-a425-e8a19514d7d4}, !- Handle
  Face 29,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0593ba6c-f941-4345-b188-2bd9b0b82f05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -25.3048, 2.1336,                  !- X,Y,Z Vertex 1 {m}
  105, -25.3048, 0.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -24.6952, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  105, -24.6952, 2.1336;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f5c224c-851d-4034-8810-ad7e56eba0d5}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e2c81b-601c-4fbf-955a-e0946a29a7f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  95, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  95, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  95, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc358850-4f96-4ec9-88d6-9404aabda51b}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -65, 4,                            !- X,Y,Z Vertex 1 {m}
  95, -65, 4,                             !- X,Y,Z Vertex 2 {m}
  95, -65, 0,                             !- X,Y,Z Vertex 3 {m}
  105, -65, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15060998-10ff-4ef2-920e-09c3bb76655f}, !- Handle
  Face 32,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bc358850-4f96-4ec9-88d6-9404aabda51b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  99.5428, -65, 2.033016,                 !- X,Y,Z Vertex 1 {m}
  99.5428, -65, 0,                        !- X,Y,Z Vertex 2 {m}
  100.4572, -65, 0,                       !- X,Y,Z Vertex 3 {m}
  100.4572, -65, 2.033016;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {843e1212-2ce5-4822-bc5a-25e304c1de6f}, !- Handle
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4d72a32-aedf-4e22-98de-3f298982f059}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  95, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  95, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  95, -65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7eaebde-4133-4be4-9cc4-73da6f2d9579}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  105, 5, 4,                              !- X,Y,Z Vertex 2 {m}
  105, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  95, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c9fa36-017e-41fb-aad4-ab4fd4def608}, !- Handle
  Face 25,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7be2cc9-3f61-480a-8171-84184290c8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0180ceda-8217-4616-874f-919769fe6be1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -25, 4,                            !- X,Y,Z Vertex 1 {m}
  105, 5, 4,                              !- X,Y,Z Vertex 2 {m}
  95, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  95, -25, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {818fb8ea-70d5-424d-87ba-7d05358d4754}, !- Handle
  Face 47,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3273efea-4b85-4fa2-a587-52b1394adb3e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, -65, 0,                             !- X,Y,Z Vertex 1 {m}
  55, -70, 0,                             !- X,Y,Z Vertex 2 {m}
  40, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  40, -65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa258991-7721-4493-bb8b-aa8dfeee4874}, !- Handle
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3273efea-4b85-4fa2-a587-52b1394adb3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, -70, 4,                             !- X,Y,Z Vertex 1 {m}
  40, -70, 4,                             !- X,Y,Z Vertex 2 {m}
  40, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  55, -70, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73992982-2a1b-4374-842a-08ce83a2bcc3}, !- Handle
  Face 52,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fa258991-7721-4493-bb8b-aa8dfeee4874}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.5428, -70, 2.033016,                 !- X,Y,Z Vertex 1 {m}
  49.5428, -70, 0,                        !- X,Y,Z Vertex 2 {m}
  50.4572, -70, 0,                        !- X,Y,Z Vertex 3 {m}
  50.4572, -70, 2.033016;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44955bdb-6846-4e83-bc73-0c4ec2132128}, !- Handle
  Face 51,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fa258991-7721-4493-bb8b-aa8dfeee4874}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.5428, -70, 2.033016,                 !- X,Y,Z Vertex 1 {m}
  44.5428, -70, 0,                        !- X,Y,Z Vertex 2 {m}
  45.4572, -70, 0,                        !- X,Y,Z Vertex 3 {m}
  45.4572, -70, 2.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba0ee2d-0b99-45d9-9a10-36febf167a53}, !- Handle
  Face 48,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3273efea-4b85-4fa2-a587-52b1394adb3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  40, -70, 4,                             !- X,Y,Z Vertex 2 {m}
  55, -70, 4,                             !- X,Y,Z Vertex 3 {m}
  55, -65, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e215b83-c0e2-4a14-81ae-6c585e8a5e16}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3273efea-4b85-4fa2-a587-52b1394adb3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  55, -70, 4,                             !- X,Y,Z Vertex 2 {m}
  55, -70, 0,                             !- X,Y,Z Vertex 3 {m}
  55, -65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e514b49-9429-435a-81cb-9580a901b1fc}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3273efea-4b85-4fa2-a587-52b1394adb3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ba0b20-7d79-4d26-aa49-8afa85e21baf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -65, 4,                             !- X,Y,Z Vertex 1 {m}
  55, -65, 4,                             !- X,Y,Z Vertex 2 {m}
  55, -65, 0,                             !- X,Y,Z Vertex 3 {m}
  40, -65, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bff02d5-453b-4d2a-a1ff-b3755d57b576}, !- Handle
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3273efea-4b85-4fa2-a587-52b1394adb3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -70, 4,                             !- X,Y,Z Vertex 1 {m}
  40, -65, 4,                             !- X,Y,Z Vertex 2 {m}
  40, -65, 0,                             !- X,Y,Z Vertex 3 {m}
  40, -70, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c92ecc-8357-4b73-9203-1de544ec1670}, !- Handle
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396e0b5a-ab1e-4353-a703-0159d356716d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26e7abb8-1a0a-452a-8d5b-f8f617dc3ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  -5, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79cdc10e-a81c-45c2-8764-91c852c5f6ce}, !- Handle
  Face 56,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {396e0b5a-ab1e-4353-a703-0159d356716d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 15, 4,                             !- X,Y,Z Vertex 1 {m}
  -10, 5, 4,                              !- X,Y,Z Vertex 2 {m}
  -5, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 4 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {1bcfd9fd-be93-4660-a8ab-5c5d2845ecfb}, !- Handle
  Face 55,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {396e0b5a-ab1e-4353-a703-0159d356716d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  -10, 5, 0,                              !- X,Y,Z Vertex 4 {m}
  -10, 15, 0;                             !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c9694b0d-de55-4bab-ba1b-12e4d6e7620e}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396e0b5a-ab1e-4353-a703-0159d356716d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 15, 4,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  -10, 15, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1771dc87-fa96-4796-9d95-f4fedab61bbc}, !- Handle
  Face 64,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c9694b0d-de55-4bab-ba1b-12e4d6e7620e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5428, 15, 2.033016,                  !- X,Y,Z Vertex 1 {m}
  -4.5428, 15, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.4572, 15, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.4572, 15, 2.033016;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970770d7-041a-43b8-922d-883ae087b759}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396e0b5a-ab1e-4353-a703-0159d356716d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f431c87b-87d8-4051-8fde-74a72fc1ac08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  -10, 5, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, 5, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fdd3a66-c52c-4487-a06c-db4a5eeecca8}, !- Handle
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396e0b5a-ab1e-4353-a703-0159d356716d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19deab4e-0274-4f55-880e-cf2d1698d49f}, !- Handle
  Face 58,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1fdd3a66-c52c-4487-a06c-db4a5eeecca8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.5428, 2.033016,                    !- X,Y,Z Vertex 1 {m}
  0, 9.5428, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 10.4572, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.4572, 2.033016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06110981-224a-4172-89fa-28e8f386d93d}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {396e0b5a-ab1e-4353-a703-0159d356716d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 5, 4,                              !- X,Y,Z Vertex 1 {m}
  -10, 15, 4,                             !- X,Y,Z Vertex 2 {m}
  -10, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8c2226a-a728-43de-a937-7c2d21a4bf46}, !- Handle
  Face 62,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {06110981-224a-4172-89fa-28e8f386d93d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, 10.4572, 2.033016,                 !- X,Y,Z Vertex 1 {m}
  -10, 10.4572, 0,                        !- X,Y,Z Vertex 2 {m}
  -10, 9.5428, 0,                         !- X,Y,Z Vertex 3 {m}
  -10, 9.5428, 2.033016;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0180ceda-8217-4616-874f-919769fe6be1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c9fa36-017e-41fb-aad4-ab4fd4def608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 5, 4,                              !- X,Y,Z Vertex 1 {m}
  105, -25, 4,                            !- X,Y,Z Vertex 2 {m}
  95, -25, 4,                             !- X,Y,Z Vertex 3 {m}
  95, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e47910-8008-477f-973c-70feb3e11c55}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7ac437-f636-4de3-90cf-a3c385576378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  95, -25, 4,                             !- X,Y,Z Vertex 2 {m}
  80, -25, 4,                             !- X,Y,Z Vertex 3 {m}
  80, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20dc5c8c-a3d7-48a0-8299-96e20f190322}, !- Handle
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  105, 5, 8,                              !- X,Y,Z Vertex 2 {m}
  105, 5, 4,                              !- X,Y,Z Vertex 3 {m}
  80, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9e2f9a1-d4d5-4bd0-be88-4d5d2c669ffa}, !- Handle
  Face 117,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20dc5c8c-a3d7-48a0-8299-96e20f190322}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  95.3048, 5, 6.1336,                     !- X,Y,Z Vertex 1 {m}
  95.3048, 5, 4.9144,                     !- X,Y,Z Vertex 2 {m}
  94.6952, 5, 4.9144,                     !- X,Y,Z Vertex 3 {m}
  94.6952, 5, 6.1336;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97481b41-f451-4a1d-bff7-e9628ea11759}, !- Handle
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34b2db67-b676-439b-baac-e66f21bbfd5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -25, 8,                             !- X,Y,Z Vertex 1 {m}
  80, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  80, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  80, -25, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acf542d7-9b9f-497d-bad9-d0ddde88a40b}, !- Handle
  Face 115,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {97481b41-f451-4a1d-bff7-e9628ea11759}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80, -19.5428, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  80, -19.5428, 4,                        !- X,Y,Z Vertex 2 {m}
  80, -20.4572, 4,                        !- X,Y,Z Vertex 3 {m}
  80, -20.4572, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad213a12-6afa-40b7-a454-d655b5de7bb0}, !- Handle
  Face 118,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 5, 8,                              !- X,Y,Z Vertex 1 {m}
  105, -25, 8,                            !- X,Y,Z Vertex 2 {m}
  105, -25, 4,                            !- X,Y,Z Vertex 3 {m}
  105, 5, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e792241c-2b4c-4bdd-8d1f-650b88edd570}, !- Handle
  Face 120,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad213a12-6afa-40b7-a454-d655b5de7bb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -15.3048, 6.1336,                  !- X,Y,Z Vertex 1 {m}
  105, -15.3048, 4.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -14.6952, 4.9144,                  !- X,Y,Z Vertex 3 {m}
  105, -14.6952, 6.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3eb9a89f-de36-4fa0-bd87-f52d0e7fa669}, !- Handle
  Face 119,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ad213a12-6afa-40b7-a454-d655b5de7bb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -5.3048, 6.1336,                   !- X,Y,Z Vertex 1 {m}
  105, -5.3048, 4.9144,                   !- X,Y,Z Vertex 2 {m}
  105, -4.6952, 4.9144,                   !- X,Y,Z Vertex 3 {m}
  105, -4.6952, 6.1336;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d2366e-e5ce-4d97-923e-3235a022fbf3}, !- Handle
  Face 121,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22bfb70b-b882-4cc7-9f4c-6a302178fcd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -25, 8,                            !- X,Y,Z Vertex 1 {m}
  80, -25, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -25, 4,                             !- X,Y,Z Vertex 3 {m}
  105, -25, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3169617-02d4-4341-a2f7-7266818b6c83}, !- Handle
  Face 112,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45240a21-a4f1-4695-9577-f8636c609355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  95, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  80, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  80, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f41f6e-feaf-4756-857a-06b585b98f03}, !- Handle
  Face 113,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6302b0fc-2499-46e3-81c6-ed8ba36c283e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc50518-f338-4f20-957e-083f2e8b3821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -25, 8,                            !- X,Y,Z Vertex 1 {m}
  105, 5, 8,                              !- X,Y,Z Vertex 2 {m}
  80, 5, 8,                               !- X,Y,Z Vertex 3 {m}
  80, -25, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6314bac-2013-45d0-b961-7cbe21f53ca7}, !- Handle
  Surface 11,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {220b3e60-3b2b-47f8-9240-86e49e8ae3b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  10, -15, 4,                             !- X,Y,Z Vertex 2 {m}
  0, -15, 4,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef8ffc4-dfa2-4bc5-b669-584b1d166670}, !- Handle
  Surface 5,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e730176e-aad2-4907-a804-3d705db55ca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, -15, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, -15, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, 5, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f8cf8ef-303d-48ce-8602-5e085b977a78}, !- Handle
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -15, 8,                            !- X,Y,Z Vertex 1 {m}
  -10, 5, 8,                              !- X,Y,Z Vertex 2 {m}
  -10, 5, 4,                              !- X,Y,Z Vertex 3 {m}
  -10, -15, 4;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092df2a0-4d9b-4cd6-8a88-328bc99bc35b}, !- Handle
  Face 71,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f8cf8ef-303d-48ce-8602-5e085b977a78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -4.6952, 6.1336,                   !- X,Y,Z Vertex 1 {m}
  -10, -4.6952, 4.9144,                   !- X,Y,Z Vertex 2 {m}
  -10, -5.3048, 4.9144,                   !- X,Y,Z Vertex 3 {m}
  -10, -5.3048, 6.1336;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357e9c78-175f-48f4-9021-2150517a94a8}, !- Handle
  Face 65,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {739053f3-4528-459a-aa79-ecf05165f395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf0023e-c5ca-4664-a628-089775737623}, !- Handle
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 5, 8,                              !- X,Y,Z Vertex 1 {m}
  10, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  10, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  -10, 5, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4837992d-d42e-42da-98f1-1767c74b2201}, !- Handle
  Face 73,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6bf0023e-c5ca-4664-a628-089775737623}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, 5, 6.1336,                      !- X,Y,Z Vertex 1 {m}
  0.3048, 5, 4.9144,                      !- X,Y,Z Vertex 2 {m}
  -0.3048, 5, 4.9144,                     !- X,Y,Z Vertex 3 {m}
  -0.3048, 5, 6.1336;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37164602-d51f-4f35-ac5f-7fb015a2769d}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c76ad2d-511d-4e08-9d96-cf8a06729e02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  -10, -15, 8,                            !- X,Y,Z Vertex 2 {m}
  -10, -15, 4,                            !- X,Y,Z Vertex 3 {m}
  10, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de1d350-c271-4626-8eeb-e5b940f2514f}, !- Handle
  Face 66,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca8a762-2bb5-4c45-a052-2f004ddd837c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  10, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  -10, 5, 8,                              !- X,Y,Z Vertex 3 {m}
  -10, -15, 8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d29c08a8-0f98-4b47-9df6-de6ec005470e}, !- Handle
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab258c4d-3158-4754-9baf-e97e22572ab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54ace7b5-5d1e-44c8-ad15-c543ed3276f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  10, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  10, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  10, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f376ca5-974f-411c-92d7-f062af312816}, !- Handle
  Face 68,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d29c08a8-0f98-4b47-9df6-de6ec005470e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -5.4572, 6.033016,                  !- X,Y,Z Vertex 1 {m}
  10, -5.4572, 4,                         !- X,Y,Z Vertex 2 {m}
  10, -4.5428, 4,                         !- X,Y,Z Vertex 3 {m}
  10, -4.5428, 6.033016;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {256edc27-4876-4d34-a86c-12ad68f1387d}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {569d6415-6c01-4301-85b4-1316d727b1dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -25, 4,                            !- X,Y,Z Vertex 1 {m}
  105, -35, 4,                            !- X,Y,Z Vertex 2 {m}
  95, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  95, -25, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eecddba-8add-41f3-9e61-f3481be0a35b}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34469533-fadd-4f71-8958-115e170ca4b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -55, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -65, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, -65, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -55, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c784c9a-eefc-4820-b1f8-120b52147e85}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c335c51-745a-4230-af0f-a73712a46b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  80, -25, 4,                             !- X,Y,Z Vertex 2 {m}
  95, -25, 4,                             !- X,Y,Z Vertex 3 {m}
  95, -35, 4,                             !- X,Y,Z Vertex 4 {m}
  80, -35, 4,                             !- X,Y,Z Vertex 5 {m}
  80, -65, 4,                             !- X,Y,Z Vertex 6 {m}
  0, -65, 4,                              !- X,Y,Z Vertex 7 {m}
  0, -55, 4,                              !- X,Y,Z Vertex 8 {m}
  10, -55, 4,                             !- X,Y,Z Vertex 9 {m}
  10, 0, 4,                               !- X,Y,Z Vertex 10 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 11 {m}
  20, -55, 4,                             !- X,Y,Z Vertex 12 {m}
  40, -55, 4,                             !- X,Y,Z Vertex 13 {m}
  40, 0, 4;                               !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {33858423-cfbc-4cd2-bb28-e3dd48812232}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7aca613-55e8-4c8a-93ee-88e7c8142941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  10, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50c9db3-ba61-42b8-92e1-d0a7a384afdd}, !- Handle
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c9e81b8-2084-4a4e-9425-8012e661f0fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  10, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  10, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  10, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2287d570-0f4d-4a5c-a68d-84453856d0ae}, !- Handle
  Face 140,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a50c9db3-ba61-42b8-92e1-d0a7a384afdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -24.5428, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  10, -24.5428, 4,                        !- X,Y,Z Vertex 2 {m}
  10, -25.4572, 4,                        !- X,Y,Z Vertex 3 {m}
  10, -25.4572, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba8dcdb-70d5-4708-ab3f-114ff8bca662}, !- Handle
  Face 134,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2c707ff-9f12-424c-8cee-0d6414533450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -65, 8,                             !- X,Y,Z Vertex 1 {m}
  80, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -35, 8,                             !- X,Y,Z Vertex 3 {m}
  105, -35, 8,                            !- X,Y,Z Vertex 4 {m}
  105, -25, 8,                            !- X,Y,Z Vertex 5 {m}
  80, -25, 8,                             !- X,Y,Z Vertex 6 {m}
  80, 5, 8,                               !- X,Y,Z Vertex 7 {m}
  40, 5, 8,                               !- X,Y,Z Vertex 8 {m}
  40, -15, 8,                             !- X,Y,Z Vertex 9 {m}
  40, -35, 8,                             !- X,Y,Z Vertex 10 {m}
  40, -55, 8,                             !- X,Y,Z Vertex 11 {m}
  20, -55, 8,                             !- X,Y,Z Vertex 12 {m}
  20, -35, 8,                             !- X,Y,Z Vertex 13 {m}
  20, -15, 8,                             !- X,Y,Z Vertex 14 {m}
  20, 5, 8,                               !- X,Y,Z Vertex 15 {m}
  10, 5, 8,                               !- X,Y,Z Vertex 16 {m}
  10, -15, 8,                             !- X,Y,Z Vertex 17 {m}
  10, -35, 8,                             !- X,Y,Z Vertex 18 {m}
  10, -55, 8,                             !- X,Y,Z Vertex 19 {m}
  -10, -55, 8,                            !- X,Y,Z Vertex 20 {m}
  -10, -65, 8;                            !- X,Y,Z Vertex 21 {m}

OS:Surface,
  {b579efab-1676-4098-a27b-7c4cbf4cf071}, !- Handle
  Face 136,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b0c682-9ecf-4fdf-8b68-eefe91c7ed99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -55, 8,                            !- X,Y,Z Vertex 1 {m}
  10, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  10, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  -10, -55, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787084f0-6fc5-490c-b645-00d4fdb84864}, !- Handle
  Face 133,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645d0846-daa0-4b83-bad0-b7c411fb2265}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  80, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  40, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  40, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ace7b5-5d1e-44c8-ad15-c543ed3276f8}, !- Handle
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d29c08a8-0f98-4b47-9df6-de6ec005470e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  10, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  10, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  10, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dec0a2b-1389-429d-9b05-9b691c0def08}, !- Handle
  Face 142,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {54ace7b5-5d1e-44c8-ad15-c543ed3276f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -4.5428, 6.033016,                  !- X,Y,Z Vertex 1 {m}
  10, -4.5428, 4,                         !- X,Y,Z Vertex 2 {m}
  10, -5.4572, 4,                         !- X,Y,Z Vertex 3 {m}
  10, -5.4572, 6.033016;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca346df3-cdbb-4c7d-8cc1-d151cba2c288}, !- Handle
  Face 153,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b255813e-6059-43f5-bc72-7be6be92f2a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  40, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  40, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  40, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53786fd-da11-49b5-bb40-03fca0f98ef1}, !- Handle
  Face 143,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  10, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b2db67-b676-439b-baac-e66f21bbfd5d}, !- Handle
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97481b41-f451-4a1d-bff7-e9628ea11759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  80, -25, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -25, 4,                             !- X,Y,Z Vertex 3 {m}
  80, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc6a406b-198b-4980-abfa-821d3c4e89ec}, !- Handle
  Face 156,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {34b2db67-b676-439b-baac-e66f21bbfd5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80, -20.4572, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  80, -20.4572, 4,                        !- X,Y,Z Vertex 2 {m}
  80, -19.5428, 4,                        !- X,Y,Z Vertex 3 {m}
  80, -19.5428, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da2b47f-5c93-4d13-a9db-d170330bfb9f}, !- Handle
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -65, 8,                            !- X,Y,Z Vertex 1 {m}
  -10, -55, 8,                            !- X,Y,Z Vertex 2 {m}
  -10, -55, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -65, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bfb70b-b882-4cc7-9f4c-6a302178fcd1}, !- Handle
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d2366e-e5ce-4d97-923e-3235a022fbf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -25, 8,                             !- X,Y,Z Vertex 1 {m}
  105, -25, 8,                            !- X,Y,Z Vertex 2 {m}
  105, -25, 4,                            !- X,Y,Z Vertex 3 {m}
  80, -25, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76f73b4b-15b8-4151-8293-36ce833cb0e6}, !- Handle
  Face 150,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8734aad1-ccba-486f-8448-12f90996dceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  40, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e66f30-7a36-4e1b-9259-38502a453448}, !- Handle
  Face 144,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b56b0813-ea6e-4813-91d3-4c7f79a4c12d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  20, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  20, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afb71fea-c7d7-48ef-9ef0-7af32ea9b557}, !- Handle
  Face 145,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f6e66f30-7a36-4e1b-9259-38502a453448}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, -5.4572, 6.033016,                  !- X,Y,Z Vertex 1 {m}
  20, -5.4572, 4,                         !- X,Y,Z Vertex 2 {m}
  20, -4.5428, 4,                         !- X,Y,Z Vertex 3 {m}
  20, -4.5428, 6.033016;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6910723-fd0d-4ee1-9e33-81951be365e9}, !- Handle
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f0d8088-2039-4b8e-84c2-68a9735e6aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  20, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0c24908-f1c4-4465-9d22-1cd739c82acf}, !- Handle
  Face 147,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e6910723-fd0d-4ee1-9e33-81951be365e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, -25.4572, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  20, -25.4572, 4,                        !- X,Y,Z Vertex 2 {m}
  20, -24.5428, 4,                        !- X,Y,Z Vertex 3 {m}
  20, -24.5428, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ea4c18-1e55-433a-8420-95c4442eb699}, !- Handle
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  80, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  80, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  40, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c5403f-7e76-4b0c-b06a-946b7e894abc}, !- Handle
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd5c46a9-4515-4936-af87-280baf1aa3fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  80, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  80, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98d4319a-5cda-4344-9cc5-eef05566e0c3}, !- Handle
  Face 161,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {79c5403f-7e76-4b0c-b06a-946b7e894abc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80, -40.4572, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  80, -40.4572, 4,                        !- X,Y,Z Vertex 2 {m}
  80, -39.5428, 4,                        !- X,Y,Z Vertex 3 {m}
  80, -39.5428, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8473b2d9-0faf-4fce-b81b-b20f800aa6b0}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7eb0c4-83c6-47ff-b218-df2d90593f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  80, -65, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -65, 4,                             !- X,Y,Z Vertex 3 {m}
  80, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5fc1c1-003a-4161-94a2-9c08792fb7eb}, !- Handle
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5450977-18e5-4d1e-9b67-7819525b18d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  10, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  10, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  10, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3e82eb3-8847-4358-9f7c-3e02d9a58622}, !- Handle
  Face 138,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7f5fc1c1-003a-4161-94a2-9c08792fb7eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -44.5428, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  10, -44.5428, 4,                        !- X,Y,Z Vertex 2 {m}
  10, -45.4572, 4,                        !- X,Y,Z Vertex 3 {m}
  10, -45.4572, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0447d845-640e-4edb-899b-5a0e32f8e6fd}, !- Handle
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d189a149-ee00-4f2b-9bc0-38909d1323ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  40, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  40, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {674795db-dfbd-4f02-af43-349b1f329889}, !- Handle
  Face 152,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c30dcd-4839-4a3b-beb1-f1306644ae17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  40, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  40, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119885d8-1bb8-4672-8731-3f8c77130d15}, !- Handle
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -25, 8,                            !- X,Y,Z Vertex 1 {m}
  105, -35, 8,                            !- X,Y,Z Vertex 2 {m}
  105, -35, 4,                            !- X,Y,Z Vertex 3 {m}
  105, -25, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650cd1a8-8965-467d-9d2f-ac234bf1831c}, !- Handle
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8947e8e2-3ab3-489e-a99a-679c703e5af6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  20, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {578a7355-9714-4926-9a52-0b804891c34a}, !- Handle
  Face 149,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {650cd1a8-8965-467d-9d2f-ac234bf1831c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, -45.4572, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  20, -45.4572, 4,                        !- X,Y,Z Vertex 2 {m}
  20, -44.5428, 4,                        !- X,Y,Z Vertex 3 {m}
  20, -44.5428, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0467a3d0-b701-453d-8b0d-a37e71b4ede7}, !- Handle
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f78094f7-331d-4735-8b65-be926209661d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -35, 8,                            !- X,Y,Z Vertex 1 {m}
  80, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  105, -35, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99111cdc-d6de-40c4-9108-347f7e77543e}, !- Handle
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d846d92-7176-4416-86e7-04ae69e1c107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -65, 8,                             !- X,Y,Z Vertex 1 {m}
  -10, -65, 8,                            !- X,Y,Z Vertex 2 {m}
  -10, -65, 4,                            !- X,Y,Z Vertex 3 {m}
  80, -65, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25dbdc1a-9d03-4607-8358-9eb4fdf4e56f}, !- Handle
  Surface 3,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45a37c08-5644-4c9f-ace5-578d19d418e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {433b6108-e414-4a16-b341-54d5a8087410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  40, -15, 4,                             !- X,Y,Z Vertex 2 {m}
  20, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  20, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b56b0813-ea6e-4813-91d3-4c7f79a4c12d}, !- Handle
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a37c08-5644-4c9f-ace5-578d19d418e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6e66f30-7a36-4e1b-9259-38502a453448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  20, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  20, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63b91011-e3e0-454c-ad04-d7f1b16f9e5e}, !- Handle
  Face 95,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b56b0813-ea6e-4813-91d3-4c7f79a4c12d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, -4.5428, 6.033016,                  !- X,Y,Z Vertex 1 {m}
  20, -4.5428, 4,                         !- X,Y,Z Vertex 2 {m}
  20, -5.4572, 4,                         !- X,Y,Z Vertex 3 {m}
  20, -5.4572, 6.033016;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5cc105b-9b6d-4f5a-87df-609994ec7cb7}, !- Handle
  Face 91,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a37c08-5644-4c9f-ace5-578d19d418e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2392d6ac-099b-41e4-a0c3-73169ce11a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  40, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 8,                               !- X,Y,Z Vertex 3 {m}
  20, -15, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d8ccd8-1952-4832-99e3-6785ad582c83}, !- Handle
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a37c08-5644-4c9f-ace5-578d19d418e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  40, 5, 8,                               !- X,Y,Z Vertex 2 {m}
  40, 5, 4,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {040f6b4a-3a32-4ac7-9017-4c043fb16635}, !- Handle
  Face 97,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45d8ccd8-1952-4832-99e3-6785ad582c83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3048, 5, 6.1336,                     !- X,Y,Z Vertex 1 {m}
  30.3048, 5, 4.9144,                     !- X,Y,Z Vertex 2 {m}
  29.6952, 5, 4.9144,                     !- X,Y,Z Vertex 3 {m}
  29.6952, 5, 6.1336;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b255813e-6059-43f5-bc72-7be6be92f2a7}, !- Handle
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a37c08-5644-4c9f-ace5-578d19d418e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca346df3-cdbb-4c7d-8cc1-d151cba2c288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  40, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  40, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  40, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4170970c-eaa8-4625-a238-dc2dea86f647}, !- Handle
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a37c08-5644-4c9f-ace5-578d19d418e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {378c3bd1-4d8f-44b8-8f3e-f17b09418a7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  20, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  40, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804c32b6-ef3c-44f5-b7cb-275fce47a688}, !- Handle
  Face 90,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45a37c08-5644-4c9f-ace5-578d19d418e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57dd72f-934d-42f9-95eb-62a085aeb2d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  40, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  20, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9674c613-7106-46be-9bf4-cc380f8c9993}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d396f4a2-26cb-4708-8a20-ab5483f8f122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a19ecd-3ec2-4ce6-98e9-a90bf786059c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -15, 4,                             !- X,Y,Z Vertex 1 {m}
  10, -35, 4,                             !- X,Y,Z Vertex 2 {m}
  0, -35, 4,                              !- X,Y,Z Vertex 3 {m}
  0, -15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9e81b8-2084-4a4e-9425-8012e661f0fa}, !- Handle
  Face 76,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d396f4a2-26cb-4708-8a20-ab5483f8f122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50c9db3-ba61-42b8-92e1-d0a7a384afdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  10, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  10, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  10, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {650c4e72-d821-4bf7-9316-dfeac492d190}, !- Handle
  Face 77,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9c9e81b8-2084-4a4e-9425-8012e661f0fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -25.4572, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  10, -25.4572, 4,                        !- X,Y,Z Vertex 2 {m}
  10, -24.5428, 4,                        !- X,Y,Z Vertex 3 {m}
  10, -24.5428, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de24b95-7aed-4d16-a37d-7cd56210b325}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d396f4a2-26cb-4708-8a20-ab5483f8f122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5469defc-949b-47d4-b0ab-92bc7a24e36c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  -10, -35, 8,                            !- X,Y,Z Vertex 2 {m}
  -10, -35, 4,                            !- X,Y,Z Vertex 3 {m}
  10, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e06646-8dde-47b6-abab-cd70eb8b0e05}, !- Handle
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d396f4a2-26cb-4708-8a20-ab5483f8f122}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -35, 8,                            !- X,Y,Z Vertex 1 {m}
  -10, -15, 8,                            !- X,Y,Z Vertex 2 {m}
  -10, -15, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -35, 4;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d6c1670-7697-4209-90d6-e412dc1c31b6}, !- Handle
  Face 80,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71e06646-8dde-47b6-abab-cd70eb8b0e05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -24.6952, 6.1336,                  !- X,Y,Z Vertex 1 {m}
  -10, -24.6952, 4.9144,                  !- X,Y,Z Vertex 2 {m}
  -10, -25.3048, 4.9144,                  !- X,Y,Z Vertex 3 {m}
  -10, -25.3048, 6.1336;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92504feb-a437-4e4c-b992-02f16d5319ae}, !- Handle
  Face 74,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d396f4a2-26cb-4708-8a20-ab5483f8f122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd71e842-3ef2-4ec1-891a-804f7e9b525c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -35, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, -35, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -15, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5d26c7-9c28-4891-9576-094ee25d5296}, !- Handle
  Face 75,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d396f4a2-26cb-4708-8a20-ab5483f8f122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {559b516e-f9ed-46bc-8e9a-e2ec1785c6b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  10, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  -10, -15, 8,                            !- X,Y,Z Vertex 3 {m}
  -10, -35, 8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c76ad2d-511d-4e08-9d96-cf8a06729e02}, !- Handle
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d396f4a2-26cb-4708-8a20-ab5483f8f122}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37164602-d51f-4f35-ac5f-7fb015a2769d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -15, 8,                            !- X,Y,Z Vertex 1 {m}
  10, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  10, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  -10, -15, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6b16cf-7c19-420d-a095-af83f3d2eb87}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e38a107-f0f7-4439-8df0-997ea9022646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a544623-b798-437a-ace9-e1d2699d2b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -35, 4,                             !- X,Y,Z Vertex 1 {m}
  10, -55, 4,                             !- X,Y,Z Vertex 2 {m}
  0, -55, 4,                              !- X,Y,Z Vertex 3 {m}
  0, -35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad65130-d8c0-4a88-9784-29b3ef874932}, !- Handle
  Face 83,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e38a107-f0f7-4439-8df0-997ea9022646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da375156-7851-4424-8d95-6ef5d1b86103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  10, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  -10, -35, 8,                            !- X,Y,Z Vertex 3 {m}
  -10, -55, 8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38c816f-9a17-453b-b507-52db9b737463}, !- Handle
  Face 82,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e38a107-f0f7-4439-8df0-997ea9022646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d24f5fe-dabb-453b-896f-69b2fb31b416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -35, 4,                              !- X,Y,Z Vertex 1 {m}
  0, -55, 4,                              !- X,Y,Z Vertex 2 {m}
  -10, -55, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -35, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5450977-18e5-4d1e-9b67-7819525b18d3}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e38a107-f0f7-4439-8df0-997ea9022646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5fc1c1-003a-4161-94a2-9c08792fb7eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  10, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  10, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  10, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c6813f9-bbb5-479b-b26e-7aaf8fe169f2}, !- Handle
  Face 85,                                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c5450977-18e5-4d1e-9b67-7819525b18d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, -45.4572, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  10, -45.4572, 4,                        !- X,Y,Z Vertex 2 {m}
  10, -44.5428, 4,                        !- X,Y,Z Vertex 3 {m}
  10, -44.5428, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b0c682-9ecf-4fdf-8b68-eefe91c7ed99}, !- Handle
  Face 86,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e38a107-f0f7-4439-8df0-997ea9022646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b579efab-1676-4098-a27b-7c4cbf4cf071}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  -10, -55, 8,                            !- X,Y,Z Vertex 2 {m}
  -10, -55, 4,                            !- X,Y,Z Vertex 3 {m}
  10, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ffeb42-68b4-42bc-8fae-6c7b7db67e09}, !- Handle
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e38a107-f0f7-4439-8df0-997ea9022646}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -55, 8,                            !- X,Y,Z Vertex 1 {m}
  -10, -35, 8,                            !- X,Y,Z Vertex 2 {m}
  -10, -35, 4,                            !- X,Y,Z Vertex 3 {m}
  -10, -55, 4;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {643777b9-158b-4427-960a-8e58753e9a96}, !- Handle
  Face 88,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01ffeb42-68b4-42bc-8fae-6c7b7db67e09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -44.6952, 6.1336,                  !- X,Y,Z Vertex 1 {m}
  -10, -44.6952, 4.9144,                  !- X,Y,Z Vertex 2 {m}
  -10, -45.3048, 4.9144,                  !- X,Y,Z Vertex 3 {m}
  -10, -45.3048, 6.1336;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5469defc-949b-47d4-b0ab-92bc7a24e36c}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e38a107-f0f7-4439-8df0-997ea9022646}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de24b95-7aed-4d16-a37d-7cd56210b325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -35, 8,                            !- X,Y,Z Vertex 1 {m}
  10, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  10, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  -10, -35, 4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f0d8088-2039-4b8e-84c2-68a9735e6aea}, !- Handle
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b8af58b-2b7d-4554-be72-f36806f15aa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6910723-fd0d-4ee1-9e33-81951be365e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  20, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c3332aa-2829-4465-a5a3-6d4ea603c44c}, !- Handle
  Face 103,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2f0d8088-2039-4b8e-84c2-68a9735e6aea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, -24.5428, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  20, -24.5428, 4,                        !- X,Y,Z Vertex 2 {m}
  20, -25.4572, 4,                        !- X,Y,Z Vertex 3 {m}
  20, -25.4572, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd719d5e-f397-474b-b946-3c508cf69bc9}, !- Handle
  Face 101,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b8af58b-2b7d-4554-be72-f36806f15aa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa465bd-b094-4cee-ab04-ac59455583ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  20, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  40, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378c3bd1-4d8f-44b8-8f3e-f17b09418a7a}, !- Handle
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b8af58b-2b7d-4554-be72-f36806f15aa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4170970c-eaa8-4625-a238-dc2dea86f647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  40, -15, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c30dcd-4839-4a3b-beb1-f1306644ae17}, !- Handle
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b8af58b-2b7d-4554-be72-f36806f15aa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {674795db-dfbd-4f02-af43-349b1f329889}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  40, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  40, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {656c7357-f207-407c-8de4-8341f4db9411}, !- Handle
  Face 99,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b8af58b-2b7d-4554-be72-f36806f15aa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8832a8a6-3a10-4fdd-b05c-cd60731f422c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -15, 8,                             !- X,Y,Z Vertex 3 {m}
  20, -35, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bbedb7-6cf9-4c21-99e5-e23bf6154aa2}, !- Handle
  Face 98,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b8af58b-2b7d-4554-be72-f36806f15aa5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb2cb12a-a815-43ac-b72f-5ca1d2fe8fbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -15, 4,                             !- X,Y,Z Vertex 1 {m}
  40, -35, 4,                             !- X,Y,Z Vertex 2 {m}
  20, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -15, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ab77a64-d397-430c-931d-a6d980f96240}, !- Handle
  Face 105,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2de4b0f-e1be-436b-8611-2c62f58e5f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3359b14f-515d-42c6-8cac-b097b8439829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -35, 4,                             !- X,Y,Z Vertex 1 {m}
  40, -55, 4,                             !- X,Y,Z Vertex 2 {m}
  20, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ce2675-2d2e-45b9-b1f7-2e17d1f516e6}, !- Handle
  Face 106,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2de4b0f-e1be-436b-8611-2c62f58e5f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fae4f0a3-c368-421a-bafb-d7d843213dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -35, 8,                             !- X,Y,Z Vertex 3 {m}
  20, -55, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d189a149-ee00-4f2b-9bc0-38909d1323ac}, !- Handle
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2de4b0f-e1be-436b-8611-2c62f58e5f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0447d845-640e-4edb-899b-5a0e32f8e6fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  40, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  40, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8734aad1-ccba-486f-8448-12f90996dceb}, !- Handle
  Face 108,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2de4b0f-e1be-436b-8611-2c62f58e5f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76f73b4b-15b8-4151-8293-36ce833cb0e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  20, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  40, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8947e8e2-3ab3-489e-a99a-679c703e5af6}, !- Handle
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2de4b0f-e1be-436b-8611-2c62f58e5f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {650cd1a8-8965-467d-9d2f-ac234bf1831c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  20, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {598ce97a-c41f-4f81-b8b4-1423ceab9b1d}, !- Handle
  Face 110,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8947e8e2-3ab3-489e-a99a-679c703e5af6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20, -44.5428, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  20, -44.5428, 4,                        !- X,Y,Z Vertex 2 {m}
  20, -45.4572, 4,                        !- X,Y,Z Vertex 3 {m}
  20, -45.4572, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa465bd-b094-4cee-ab04-ac59455583ea}, !- Handle
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2de4b0f-e1be-436b-8611-2c62f58e5f29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd719d5e-f397-474b-b946-3c508cf69bc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  40, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  20, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5c46a9-4515-4936-af87-280baf1aa3fb}, !- Handle
  Face 125,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79c5403f-7e76-4b0c-b06a-946b7e894abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -55, 8,                             !- X,Y,Z Vertex 1 {m}
  80, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -35, 4,                             !- X,Y,Z Vertex 3 {m}
  80, -55, 4;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88e1e26a-4006-495d-a157-e89abc9fa081}, !- Handle
  Face 126,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {dd5c46a9-4515-4936-af87-280baf1aa3fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80, -39.5428, 6.033016,                 !- X,Y,Z Vertex 1 {m}
  80, -39.5428, 4,                        !- X,Y,Z Vertex 2 {m}
  80, -40.4572, 4,                        !- X,Y,Z Vertex 3 {m}
  80, -40.4572, 6.033016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78094f7-331d-4735-8b65-be926209661d}, !- Handle
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0467a3d0-b701-453d-8b0d-a37e71b4ede7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  105, -35, 8,                            !- X,Y,Z Vertex 2 {m}
  105, -35, 4,                            !- X,Y,Z Vertex 3 {m}
  80, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243429cf-3a67-4f1d-a3ea-f5b130cbfe56}, !- Handle
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -35, 8,                            !- X,Y,Z Vertex 1 {m}
  105, -65, 8,                            !- X,Y,Z Vertex 2 {m}
  105, -65, 4,                            !- X,Y,Z Vertex 3 {m}
  105, -35, 4;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e35bbb7e-38f1-43b3-b4cb-e6d60a3254a5}, !- Handle
  Face 130,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {243429cf-3a67-4f1d-a3ea-f5b130cbfe56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -55.3048, 6.1336,                  !- X,Y,Z Vertex 1 {m}
  105, -55.3048, 4.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -54.6952, 4.9144,                  !- X,Y,Z Vertex 3 {m}
  105, -54.6952, 6.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {524859bc-6430-46ba-8854-a858c2bff340}, !- Handle
  Face 129,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {243429cf-3a67-4f1d-a3ea-f5b130cbfe56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -45.3048, 6.1336,                  !- X,Y,Z Vertex 1 {m}
  105, -45.3048, 4.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -44.6952, 4.9144,                  !- X,Y,Z Vertex 3 {m}
  105, -44.6952, 6.1336;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {174b3a90-0c8d-4ab0-b0d0-a936158577ca}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8365d0-8bd2-4e32-9e8b-5db091c2556a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  95, -35, 4,                             !- X,Y,Z Vertex 1 {m}
  95, -65, 4,                             !- X,Y,Z Vertex 2 {m}
  80, -65, 4,                             !- X,Y,Z Vertex 3 {m}
  80, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d210f6b-a5c9-4919-8049-a9a7cc1097ce}, !- Handle
  Face 122,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af69c87-239b-4d19-a4ca-f1e00945046e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -35, 4,                            !- X,Y,Z Vertex 1 {m}
  105, -65, 4,                            !- X,Y,Z Vertex 2 {m}
  95, -65, 4,                             !- X,Y,Z Vertex 3 {m}
  95, -35, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9dad87-3eee-45e1-9b56-b4b502dce33f}, !- Handle
  Face 123,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71df1062-ec44-4e5a-b3f1-74b9f03e6f30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -65, 8,                            !- X,Y,Z Vertex 1 {m}
  105, -35, 8,                            !- X,Y,Z Vertex 2 {m}
  80, -35, 8,                             !- X,Y,Z Vertex 3 {m}
  80, -65, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7eb0c4-83c6-47ff-b218-df2d90593f7d}, !- Handle
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8473b2d9-0faf-4fce-b81b-b20f800aa6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, -65, 8,                             !- X,Y,Z Vertex 1 {m}
  80, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -55, 4,                             !- X,Y,Z Vertex 3 {m}
  80, -65, 4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5d5c06-0a79-4552-a297-401f9e234d5a}, !- Handle
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d927347d-81b4-4477-bca9-19d31ff146ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -65, 8,                            !- X,Y,Z Vertex 1 {m}
  80, -65, 8,                             !- X,Y,Z Vertex 2 {m}
  80, -65, 4,                             !- X,Y,Z Vertex 3 {m}
  105, -65, 4;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bab4010-ae69-4519-b83e-74d934afc08c}, !- Handle
  Face 132,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a5d5c06-0a79-4552-a297-401f9e234d5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.6952, -65, 6.1336,                   !- X,Y,Z Vertex 1 {m}
  94.6952, -65, 4.9144,                   !- X,Y,Z Vertex 2 {m}
  95.3048, -65, 4.9144,                   !- X,Y,Z Vertex 3 {m}
  95.3048, -65, 6.1336;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc50518-f338-4f20-957e-083f2e8b3821}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01f41f6e-feaf-4756-857a-06b585b98f03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 5, 8,                              !- X,Y,Z Vertex 1 {m}
  105, -25, 8,                            !- X,Y,Z Vertex 2 {m}
  80, -25, 8,                             !- X,Y,Z Vertex 3 {m}
  80, 5, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71df1062-ec44-4e5a-b3f1-74b9f03e6f30}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9dad87-3eee-45e1-9b56-b4b502dce33f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -35, 8,                            !- X,Y,Z Vertex 1 {m}
  105, -65, 8,                            !- X,Y,Z Vertex 2 {m}
  80, -65, 8,                             !- X,Y,Z Vertex 3 {m}
  80, -35, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c707ff-9f12-424c-8cee-0d6414533450}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba8dcdb-70d5-4708-ab3f-114ff8bca662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  80, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  80, -25, 8,                             !- X,Y,Z Vertex 2 {m}
  105, -25, 8,                            !- X,Y,Z Vertex 3 {m}
  105, -35, 8,                            !- X,Y,Z Vertex 4 {m}
  80, -35, 8,                             !- X,Y,Z Vertex 5 {m}
  80, -65, 8,                             !- X,Y,Z Vertex 6 {m}
  -10, -65, 8,                            !- X,Y,Z Vertex 7 {m}
  -10, -55, 8,                            !- X,Y,Z Vertex 8 {m}
  10, -55, 8,                             !- X,Y,Z Vertex 9 {m}
  10, 5, 8,                               !- X,Y,Z Vertex 10 {m}
  20, 5, 8,                               !- X,Y,Z Vertex 11 {m}
  20, -55, 8,                             !- X,Y,Z Vertex 12 {m}
  40, -55, 8,                             !- X,Y,Z Vertex 13 {m}
  40, 5, 8;                               !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {da375156-7851-4424-8d95-6ef5d1b86103}, !- Handle
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad65130-d8c0-4a88-9784-29b3ef874932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  10, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  -10, -55, 8,                            !- X,Y,Z Vertex 3 {m}
  -10, -35, 8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca8a762-2bb5-4c45-a052-2f004ddd837c}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0de1d350-c271-4626-8eeb-e5b940f2514f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  10, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  -10, -15, 8,                            !- X,Y,Z Vertex 3 {m}
  -10, 5, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {559b516e-f9ed-46bc-8e9a-e2ec1785c6b7}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5d26c7-9c28-4891-9576-094ee25d5296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  10, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  -10, -35, 8,                            !- X,Y,Z Vertex 3 {m}
  -10, -15, 8;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8832a8a6-3a10-4fdd-b05c-cd60731f422c}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {656c7357-f207-407c-8de4-8341f4db9411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -15, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -35, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -35, 8,                             !- X,Y,Z Vertex 3 {m}
  20, -15, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae4f0a3-c368-421a-bafb-d7d843213dda}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ce2675-2d2e-45b9-b1f7-2e17d1f516e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, -35, 8,                             !- X,Y,Z Vertex 1 {m}
  40, -55, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -55, 8,                             !- X,Y,Z Vertex 3 {m}
  20, -35, 8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67de5a96-110c-4429-84cc-67db7fafc8ca}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d385e610-6066-47fd-aea7-c593af26f307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -40, 12,                           !- X,Y,Z Vertex 1 {m}
  105, 5, 12,                             !- X,Y,Z Vertex 2 {m}
  -10, 5, 12,                             !- X,Y,Z Vertex 3 {m}
  -10, -40, 12;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb289f3c-38e1-49b9-9802-3e9ba0e6ec50}, !- Handle
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 5, 12,                             !- X,Y,Z Vertex 1 {m}
  105, -65, 12,                           !- X,Y,Z Vertex 2 {m}
  105, -65, 8,                            !- X,Y,Z Vertex 3 {m}
  105, 5, 8;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {152672ca-4f42-4239-8248-f77a44937467}, !- Handle
  Face 168,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb289f3c-38e1-49b9-9802-3e9ba0e6ec50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -25.3048, 10.1336,                 !- X,Y,Z Vertex 1 {m}
  105, -25.3048, 8.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -24.6952, 8.9144,                  !- X,Y,Z Vertex 3 {m}
  105, -24.6952, 10.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {660ace4a-0cd2-485d-8e7b-c8cdf8af20f8}, !- Handle
  Face 167,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb289f3c-38e1-49b9-9802-3e9ba0e6ec50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -35.3048, 10.1336,                 !- X,Y,Z Vertex 1 {m}
  105, -35.3048, 8.9144,                  !- X,Y,Z Vertex 2 {m}
  105, -34.6952, 8.9144,                  !- X,Y,Z Vertex 3 {m}
  105, -34.6952, 10.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bfc548d-4ffa-4249-bb4b-50d15c3449d4}, !- Handle
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -65, 12,                           !- X,Y,Z Vertex 1 {m}
  -10, -65, 12,                           !- X,Y,Z Vertex 2 {m}
  -10, -65, 8,                            !- X,Y,Z Vertex 3 {m}
  105, -65, 8;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f029d83-b7df-4325-aa83-0c4f2feeef57}, !- Handle
  Face 172,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bfc548d-4ffa-4249-bb4b-50d15c3449d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.6952, -65, 10.1336,                  !- X,Y,Z Vertex 1 {m}
  39.6952, -65, 8.9144,                   !- X,Y,Z Vertex 2 {m}
  40.3048, -65, 8.9144,                   !- X,Y,Z Vertex 3 {m}
  40.3048, -65, 10.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5a98cf2-1be4-4a11-a1c1-1bcf49ab6d3e}, !- Handle
  Face 173,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bfc548d-4ffa-4249-bb4b-50d15c3449d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.6952, -65, 10.1336,                  !- X,Y,Z Vertex 1 {m}
  54.6952, -65, 8.9144,                   !- X,Y,Z Vertex 2 {m}
  55.3048, -65, 8.9144,                   !- X,Y,Z Vertex 3 {m}
  55.3048, -65, 10.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2bdf59d-3c81-4625-be5e-a14adac18a26}, !- Handle
  Face 175,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bfc548d-4ffa-4249-bb4b-50d15c3449d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.6952, -65, 10.1336,                  !- X,Y,Z Vertex 1 {m}
  84.6952, -65, 8.9144,                   !- X,Y,Z Vertex 2 {m}
  85.3048, -65, 8.9144,                   !- X,Y,Z Vertex 3 {m}
  85.3048, -65, 10.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d58c792d-0c8c-4bfc-a9a8-1ffa6a7ba9d4}, !- Handle
  Face 174,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bfc548d-4ffa-4249-bb4b-50d15c3449d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.6952, -65, 10.1336,                  !- X,Y,Z Vertex 1 {m}
  69.6952, -65, 8.9144,                   !- X,Y,Z Vertex 2 {m}
  70.3048, -65, 8.9144,                   !- X,Y,Z Vertex 3 {m}
  70.3048, -65, 10.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd2aa250-f6e2-4a26-8263-0e3b2a8be7ec}, !- Handle
  Face 170,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bfc548d-4ffa-4249-bb4b-50d15c3449d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6952, -65, 10.1336,                   !- X,Y,Z Vertex 1 {m}
  9.6952, -65, 8.9144,                    !- X,Y,Z Vertex 2 {m}
  10.3048, -65, 8.9144,                   !- X,Y,Z Vertex 3 {m}
  10.3048, -65, 10.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4982947-a434-418a-8a0e-e78cf981ad64}, !- Handle
  Face 171,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1bfc548d-4ffa-4249-bb4b-50d15c3449d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.6952, -65, 10.1336,                  !- X,Y,Z Vertex 1 {m}
  24.6952, -65, 8.9144,                   !- X,Y,Z Vertex 2 {m}
  25.3048, -65, 8.9144,                   !- X,Y,Z Vertex 3 {m}
  25.3048, -65, 10.1336;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04144cd5-d491-4bd2-91e0-122c3ba2ca0f}, !- Handle
  Face 165,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b1abee-ff3f-48f1-88ed-7311fd95cf39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -65, 12,                           !- X,Y,Z Vertex 1 {m}
  105, -40, 12,                           !- X,Y,Z Vertex 2 {m}
  -10, -40, 12,                           !- X,Y,Z Vertex 3 {m}
  -10, -65, 12;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa1bd8f-7652-4ad0-92c4-0125f976ce84}, !- Handle
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 5, 12,                             !- X,Y,Z Vertex 1 {m}
  105, 5, 12,                             !- X,Y,Z Vertex 2 {m}
  105, 5, 8,                              !- X,Y,Z Vertex 3 {m}
  -10, 5, 8;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a28f52a-cc8a-410d-9c43-c7dcd1e42b3f}, !- Handle
  Face 181,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfa1bd8f-7652-4ad0-92c4-0125f976ce84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  85.3048, 5, 10.1336,                    !- X,Y,Z Vertex 1 {m}
  85.3048, 5, 8.9144,                     !- X,Y,Z Vertex 2 {m}
  84.6952, 5, 8.9144,                     !- X,Y,Z Vertex 3 {m}
  84.6952, 5, 10.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17fefd9a-b89f-408e-9f57-96029446fb2d}, !- Handle
  Face 185,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfa1bd8f-7652-4ad0-92c4-0125f976ce84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.3048, 5, 10.1336,                    !- X,Y,Z Vertex 1 {m}
  55.3048, 5, 8.9144,                     !- X,Y,Z Vertex 2 {m}
  54.6952, 5, 8.9144,                     !- X,Y,Z Vertex 3 {m}
  54.6952, 5, 10.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f030eccf-cb8a-4902-8361-d28623d640b5}, !- Handle
  Face 184,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfa1bd8f-7652-4ad0-92c4-0125f976ce84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.3048, 5, 10.1336,                    !- X,Y,Z Vertex 1 {m}
  40.3048, 5, 8.9144,                     !- X,Y,Z Vertex 2 {m}
  39.6952, 5, 8.9144,                     !- X,Y,Z Vertex 3 {m}
  39.6952, 5, 10.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1000f82c-760b-4489-a8da-9abb1548b70f}, !- Handle
  Face 180,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfa1bd8f-7652-4ad0-92c4-0125f976ce84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3048, 5, 10.1336,                    !- X,Y,Z Vertex 1 {m}
  10.3048, 5, 8.9144,                     !- X,Y,Z Vertex 2 {m}
  9.6952, 5, 8.9144,                      !- X,Y,Z Vertex 3 {m}
  9.6952, 5, 10.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {664390ef-4560-4cde-9426-bc370258cc76}, !- Handle
  Face 182,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfa1bd8f-7652-4ad0-92c4-0125f976ce84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.3048, 5, 10.1336,                    !- X,Y,Z Vertex 1 {m}
  70.3048, 5, 8.9144,                     !- X,Y,Z Vertex 2 {m}
  69.6952, 5, 8.9144,                     !- X,Y,Z Vertex 3 {m}
  69.6952, 5, 10.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dde121e-6cbb-4559-b1c2-df6d96fb9677}, !- Handle
  Face 183,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfa1bd8f-7652-4ad0-92c4-0125f976ce84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.3048, 5, 10.1336,                    !- X,Y,Z Vertex 1 {m}
  25.3048, 5, 8.9144,                     !- X,Y,Z Vertex 2 {m}
  24.6952, 5, 8.9144,                     !- X,Y,Z Vertex 3 {m}
  24.6952, 5, 10.1336;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2392d6ac-099b-41e4-a0c3-73169ce11a4e}, !- Handle
  Face 164,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5cc105b-9b6d-4f5a-87df-609994ec7cb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40, 5, 8,                               !- X,Y,Z Vertex 1 {m}
  40, -15, 8,                             !- X,Y,Z Vertex 2 {m}
  20, -15, 8,                             !- X,Y,Z Vertex 3 {m}
  20, 5, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81448a26-36b2-4235-b294-ed22815562c4}, !- Handle
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f7909ff-431a-4883-9fdf-0d69b1a2a080}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -65, 12,                           !- X,Y,Z Vertex 1 {m}
  -10, 5, 12,                             !- X,Y,Z Vertex 2 {m}
  -10, 5, 8,                              !- X,Y,Z Vertex 3 {m}
  -10, -65, 8;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e6116ee-a7c0-4cb9-a7cf-e8f013b7844c}, !- Handle
  Face 178,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81448a26-36b2-4235-b294-ed22815562c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -34.6952, 10.1336,                 !- X,Y,Z Vertex 1 {m}
  -10, -34.6952, 8.9144,                  !- X,Y,Z Vertex 2 {m}
  -10, -35.3048, 8.9144,                  !- X,Y,Z Vertex 3 {m}
  -10, -35.3048, 10.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e19bcf3b-c06c-4e41-ba67-41c851511503}, !- Handle
  Face 177,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81448a26-36b2-4235-b294-ed22815562c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -24.6952, 10.1336,                 !- X,Y,Z Vertex 1 {m}
  -10, -24.6952, 8.9144,                  !- X,Y,Z Vertex 2 {m}
  -10, -25.3048, 8.9144,                  !- X,Y,Z Vertex 3 {m}
  -10, -25.3048, 10.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0bae7b-8e16-40c1-a19c-30b481e0601c}, !- Handle
  Face 199,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f7178f-d7cf-447b-88fd-efd7c0f3f34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46eb44c-f7e6-44ed-aa36-4543df88c3f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -40, 16,                           !- X,Y,Z Vertex 1 {m}
  -10, -40, 16,                           !- X,Y,Z Vertex 2 {m}
  -10, -40, 12,                           !- X,Y,Z Vertex 3 {m}
  105, -40, 12;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bf5c689-9188-421a-b3f2-906e2b9ba37e}, !- Handle
  Face 203,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cd0bae7b-8e16-40c1-a19c-30b481e0601c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.5428, -40, 14.033016,                !- X,Y,Z Vertex 1 {m}
  49.5428, -40, 12,                       !- X,Y,Z Vertex 2 {m}
  50.4572, -40, 12,                       !- X,Y,Z Vertex 3 {m}
  50.4572, -40, 14.033016;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8629e5dc-1f2e-4ac7-aec5-3c4d09b36b2c}, !- Handle
  Face 202,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cd0bae7b-8e16-40c1-a19c-30b481e0601c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.5428, -40, 14.033016,                !- X,Y,Z Vertex 1 {m}
  84.5428, -40, 12,                       !- X,Y,Z Vertex 2 {m}
  85.4572, -40, 12,                       !- X,Y,Z Vertex 3 {m}
  85.4572, -40, 14.033016;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7875c00-cf8c-49cf-a5b7-60fb6ea3eb52}, !- Handle
  Face 200,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cd0bae7b-8e16-40c1-a19c-30b481e0601c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.4572, -40, 14.033016,                !- X,Y,Z Vertex 1 {m}
  -0.4572, -40, 12,                       !- X,Y,Z Vertex 2 {m}
  0.4572, -40, 12,                        !- X,Y,Z Vertex 3 {m}
  0.4572, -40, 14.033016;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e817b2b-dffb-4b05-bf54-25eccc025efd}, !- Handle
  Face 201,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cd0bae7b-8e16-40c1-a19c-30b481e0601c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.5428, -40, 14.033016,                !- X,Y,Z Vertex 1 {m}
  39.5428, -40, 12,                       !- X,Y,Z Vertex 2 {m}
  40.4572, -40, 12,                       !- X,Y,Z Vertex 3 {m}
  40.4572, -40, 14.033016;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbd5e34-41fd-44fd-a243-fc8c39211b7d}, !- Handle
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f7178f-d7cf-447b-88fd-efd7c0f3f34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -40, 16,                           !- X,Y,Z Vertex 1 {m}
  -10, 5, 16,                             !- X,Y,Z Vertex 2 {m}
  -10, 5, 12,                             !- X,Y,Z Vertex 3 {m}
  -10, -40, 12;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08a0a32e-aec7-4134-aea1-ee6a03180731}, !- Handle
  Face 189,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2dbd5e34-41fd-44fd-a243-fc8c39211b7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -19.6952, 14.1336,                 !- X,Y,Z Vertex 1 {m}
  -10, -19.6952, 12.9144,                 !- X,Y,Z Vertex 2 {m}
  -10, -20.3048, 12.9144,                 !- X,Y,Z Vertex 3 {m}
  -10, -20.3048, 14.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {792dd528-c13f-4862-9849-e7dfaee025d5}, !- Handle
  Face 197,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f7178f-d7cf-447b-88fd-efd7c0f3f34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, 5, 16,                             !- X,Y,Z Vertex 1 {m}
  105, -40, 16,                           !- X,Y,Z Vertex 2 {m}
  105, -40, 12,                           !- X,Y,Z Vertex 3 {m}
  105, 5, 12;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d87dbf60-f471-40e4-b8a5-3a01e4502d9c}, !- Handle
  Face 198,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {792dd528-c13f-4862-9849-e7dfaee025d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -20.3048, 14.1336,                 !- X,Y,Z Vertex 1 {m}
  105, -20.3048, 12.9144,                 !- X,Y,Z Vertex 2 {m}
  105, -19.6952, 12.9144,                 !- X,Y,Z Vertex 3 {m}
  105, -19.6952, 14.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d385e610-6066-47fd-aea7-c593af26f307}, !- Handle
  Face 186,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79f7178f-d7cf-447b-88fd-efd7c0f3f34f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67de5a96-110c-4429-84cc-67db7fafc8ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -40, 12,                           !- X,Y,Z Vertex 1 {m}
  -10, 5, 12,                             !- X,Y,Z Vertex 2 {m}
  105, 5, 12,                             !- X,Y,Z Vertex 3 {m}
  105, -40, 12;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd53fdc-3a29-4351-b4eb-bcaf28a75c40}, !- Handle
  Face 187,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79f7178f-d7cf-447b-88fd-efd7c0f3f34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -40, 16,                           !- X,Y,Z Vertex 1 {m}
  105, 5, 16,                             !- X,Y,Z Vertex 2 {m}
  -10, 5, 16,                             !- X,Y,Z Vertex 3 {m}
  -10, -40, 16;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f2d2c9-eb99-4fa4-8cd9-f90e1c564a00}, !- Handle
  Face 190,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79f7178f-d7cf-447b-88fd-efd7c0f3f34f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 5, 16,                             !- X,Y,Z Vertex 1 {m}
  105, 5, 16,                             !- X,Y,Z Vertex 2 {m}
  105, 5, 12,                             !- X,Y,Z Vertex 3 {m}
  -10, 5, 12;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cea2324d-5ff2-486b-b1de-70329729763b}, !- Handle
  Face 192,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43f2d2c9-eb99-4fa4-8cd9-f90e1c564a00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.3048, 5, 14.1336,                    !- X,Y,Z Vertex 1 {m}
  90.3048, 5, 12.9144,                    !- X,Y,Z Vertex 2 {m}
  89.6952, 5, 12.9144,                    !- X,Y,Z Vertex 3 {m}
  89.6952, 5, 14.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cb1340b-ea7f-4fd9-ada4-de6310d80cb0}, !- Handle
  Face 195,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43f2d2c9-eb99-4fa4-8cd9-f90e1c564a00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3048, 5, 14.1336,                    !- X,Y,Z Vertex 1 {m}
  30.3048, 5, 12.9144,                    !- X,Y,Z Vertex 2 {m}
  29.6952, 5, 12.9144,                    !- X,Y,Z Vertex 3 {m}
  29.6952, 5, 14.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80099f03-3c41-42e0-b17e-2e7fd58be1fc}, !- Handle
  Face 194,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43f2d2c9-eb99-4fa4-8cd9-f90e1c564a00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.3048, 5, 14.1336,                    !- X,Y,Z Vertex 1 {m}
  50.3048, 5, 12.9144,                    !- X,Y,Z Vertex 2 {m}
  49.6952, 5, 12.9144,                    !- X,Y,Z Vertex 3 {m}
  49.6952, 5, 14.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d2673a7-bbde-425c-84c3-feb4a143365c}, !- Handle
  Face 191,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43f2d2c9-eb99-4fa4-8cd9-f90e1c564a00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3048, 5, 14.1336,                    !- X,Y,Z Vertex 1 {m}
  10.3048, 5, 12.9144,                    !- X,Y,Z Vertex 2 {m}
  9.6952, 5, 12.9144,                     !- X,Y,Z Vertex 3 {m}
  9.6952, 5, 14.1336;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3df9f834-0286-45d5-b1b8-b3ba94346e3a}, !- Handle
  Face 193,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43f2d2c9-eb99-4fa4-8cd9-f90e1c564a00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.3048, 5, 14.1336,                    !- X,Y,Z Vertex 1 {m}
  45.3048, 5, 12.9144,                    !- X,Y,Z Vertex 2 {m}
  44.6952, 5, 12.9144,                    !- X,Y,Z Vertex 3 {m}
  44.6952, 5, 14.1336;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e675e1e2-954d-4e5d-a4e1-6cc63759e822}, !- Handle
  Face 196,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43f2d2c9-eb99-4fa4-8cd9-f90e1c564a00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.3048, 5, 14.1336,                    !- X,Y,Z Vertex 1 {m}
  70.3048, 5, 12.9144,                    !- X,Y,Z Vertex 2 {m}
  69.6952, 5, 12.9144,                    !- X,Y,Z Vertex 3 {m}
  69.6952, 5, 14.1336;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b1abee-ff3f-48f1-88ed-7311fd95cf39}, !- Handle
  Face 204,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1beacd91-a0f8-4bfe-a240-529dde46f66b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04144cd5-d491-4bd2-91e0-122c3ba2ca0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -40, 12,                           !- X,Y,Z Vertex 1 {m}
  105, -65, 12,                           !- X,Y,Z Vertex 2 {m}
  -10, -65, 12,                           !- X,Y,Z Vertex 3 {m}
  -10, -40, 12;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46eb44c-f7e6-44ed-aa36-4543df88c3f8}, !- Handle
  Face 214,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1beacd91-a0f8-4bfe-a240-529dde46f66b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0bae7b-8e16-40c1-a19c-30b481e0601c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -40, 16,                           !- X,Y,Z Vertex 1 {m}
  105, -40, 16,                           !- X,Y,Z Vertex 2 {m}
  105, -40, 12,                           !- X,Y,Z Vertex 3 {m}
  -10, -40, 12;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2143576b-6d31-4017-8722-ea18d231cde6}, !- Handle
  Face 217,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b46eb44c-f7e6-44ed-aa36-4543df88c3f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  85.4572, -40, 14.033016,                !- X,Y,Z Vertex 1 {m}
  85.4572, -40, 12,                       !- X,Y,Z Vertex 2 {m}
  84.5428, -40, 12,                       !- X,Y,Z Vertex 3 {m}
  84.5428, -40, 14.033016;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed57bef9-127c-455a-b299-9da302d6541e}, !- Handle
  Face 218,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b46eb44c-f7e6-44ed-aa36-4543df88c3f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.4572, -40, 14.033016,                !- X,Y,Z Vertex 1 {m}
  50.4572, -40, 12,                       !- X,Y,Z Vertex 2 {m}
  49.5428, -40, 12,                       !- X,Y,Z Vertex 3 {m}
  49.5428, -40, 14.033016;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9b0e67f-e843-4217-af5b-2e2003f8eeaf}, !- Handle
  Face 215,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b46eb44c-f7e6-44ed-aa36-4543df88c3f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.4572, -40, 14.033016,                 !- X,Y,Z Vertex 1 {m}
  0.4572, -40, 12,                        !- X,Y,Z Vertex 2 {m}
  -0.4572, -40, 12,                       !- X,Y,Z Vertex 3 {m}
  -0.4572, -40, 14.033016;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2255900b-7a03-4260-b266-8477048b1e64}, !- Handle
  Face 216,                               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b46eb44c-f7e6-44ed-aa36-4543df88c3f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4572, -40, 14.033016,                !- X,Y,Z Vertex 1 {m}
  40.4572, -40, 12,                       !- X,Y,Z Vertex 2 {m}
  39.5428, -40, 12,                       !- X,Y,Z Vertex 3 {m}
  39.5428, -40, 14.033016;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e7127f8-5eac-40b4-8b4e-3a5129e85641}, !- Handle
  Face 206,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1beacd91-a0f8-4bfe-a240-529dde46f66b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -40, 16,                           !- X,Y,Z Vertex 1 {m}
  105, -65, 16,                           !- X,Y,Z Vertex 2 {m}
  105, -65, 12,                           !- X,Y,Z Vertex 3 {m}
  105, -40, 12;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3eadffa4-954c-4cd3-8ddd-5c4437b25885}, !- Handle
  Face 207,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e7127f8-5eac-40b4-8b4e-3a5129e85641}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  105, -50.3048, 14.1336,                 !- X,Y,Z Vertex 1 {m}
  105, -50.3048, 12.9144,                 !- X,Y,Z Vertex 2 {m}
  105, -49.6952, 12.9144,                 !- X,Y,Z Vertex 3 {m}
  105, -49.6952, 14.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd015616-068d-4326-bf0a-3f96d1cbcda7}, !- Handle
  Face 205,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1beacd91-a0f8-4bfe-a240-529dde46f66b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -40, 16,                           !- X,Y,Z Vertex 1 {m}
  -10, -65, 16,                           !- X,Y,Z Vertex 2 {m}
  105, -65, 16,                           !- X,Y,Z Vertex 3 {m}
  105, -40, 16;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0781a0e-474e-41eb-8ff1-5a243e93d656}, !- Handle
  Face 208,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1beacd91-a0f8-4bfe-a240-529dde46f66b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  105, -65, 16,                           !- X,Y,Z Vertex 1 {m}
  -10, -65, 16,                           !- X,Y,Z Vertex 2 {m}
  -10, -65, 12,                           !- X,Y,Z Vertex 3 {m}
  105, -65, 12;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89aad74f-5716-4903-9b7b-04e414ef4692}, !- Handle
  Face 210,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0781a0e-474e-41eb-8ff1-5a243e93d656}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.6952, -65, 14.1336,                  !- X,Y,Z Vertex 1 {m}
  84.6952, -65, 12.9144,                  !- X,Y,Z Vertex 2 {m}
  85.3048, -65, 12.9144,                  !- X,Y,Z Vertex 3 {m}
  85.3048, -65, 14.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {856e69f3-163f-43c0-a38c-0988c2272421}, !- Handle
  Face 211,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0781a0e-474e-41eb-8ff1-5a243e93d656}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.6952, -65, 14.1336,                  !- X,Y,Z Vertex 1 {m}
  44.6952, -65, 12.9144,                  !- X,Y,Z Vertex 2 {m}
  45.3048, -65, 12.9144,                  !- X,Y,Z Vertex 3 {m}
  45.3048, -65, 14.1336;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea428042-aa09-4144-9f08-4e30ebde8c10}, !- Handle
  Face 209,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0781a0e-474e-41eb-8ff1-5a243e93d656}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6952, -65, 14.1336,                   !- X,Y,Z Vertex 1 {m}
  9.6952, -65, 12.9144,                   !- X,Y,Z Vertex 2 {m}
  10.3048, -65, 12.9144,                  !- X,Y,Z Vertex 3 {m}
  10.3048, -65, 14.1336;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4ec4e5e-9627-4b52-a773-e760d5573850}, !- Handle
  Face 212,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1beacd91-a0f8-4bfe-a240-529dde46f66b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, -65, 16,                           !- X,Y,Z Vertex 1 {m}
  -10, -40, 16,                           !- X,Y,Z Vertex 2 {m}
  -10, -40, 12,                           !- X,Y,Z Vertex 3 {m}
  -10, -65, 12;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {681d01f0-525d-4744-aec8-64b51bd3534a}, !- Handle
  Face 213,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4ec4e5e-9627-4b52-a773-e760d5573850}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10, -49.6952, 14.1336,                 !- X,Y,Z Vertex 1 {m}
  -10, -49.6952, 12.9144,                 !- X,Y,Z Vertex 2 {m}
  -10, -50.3048, 12.9144,                 !- X,Y,Z Vertex 3 {m}
  -10, -50.3048, 14.1336;                 !- X,Y,Z Vertex 4 {m}

OS:RadianceParameters,
  {185cde21-ea12-48b8-aa69-9ae33dd1d722}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5d2bcb45-a3dd-4c10-9c2f-60df2c388b71}; !- Handle

OS:OutputControl:ReportingTolerances,
  {3a7818b3-5a99-43c8-960c-79e4e95e9c5d}; !- Handle

OS:ConvergenceLimits,
  {3d9ff195-a6d6-4a8a-ae7d-09826d2c4fcc}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {da9b82c6-ad52-43f7-9a59-c476de2dccac}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {61b9602c-8c92-454a-9e81-ba5cab78d038}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {e1ac312b-d8a5-48f5-9675-3df0d8e284a9}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {bb16579e-a051-4087-8d90-544feb787fde}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {a3f624a5-6246-47d5-8794-ae16eb7d3b63}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {548dc2bc-dc3a-4f52-822a-bf08a8326d9f}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {146e01f4-ab2a-473d-8204-0814c293d410}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {b8a54f84-3d84-4426-ad1e-75389f6c2159}; !- Handle

