
OS:Version,
  {54a6c8dc-af06-46b1-91c9-25c9e6b0e7fe}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Site,
  {2491fb1a-5327-41f8-80f4-4c8fdb8e1f5c}, !- Handle
  Red Bluff,                              !- Name
  40.15,                                  !- Latitude {deg}
  -122.25,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  106,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {5056a41d-29d9-4944-b27e-0c055f8ecb0c}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {530c7fa3-6bf4-4076-8e3a-c7412a17a8e1}, !- Handle
  Hospital,                               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {4c5faafa-e559-46c7-ae45-a603f0f53d6e}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Timestep,
  {d4a81cb7-7f1f-4fee-99ec-2c65b7837fcd}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {6678808b-9659-4848-b4b6-5979ddf1679b}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {e0c3e515-928f-4264-badb-24d8b8d6555d}, !- Handle
  Corridor_NW_Flr_3_Wall_2_West,          !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {fc9bc38a-0653-4847-9c31-a9215aaab039}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.768, 12.8049,                 !- X,Y,Z Vertex 1 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 2 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 3 {m}
  4.572, 10.668, 12.8049;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Handle
  int_wall,                               !- Name
  {0bae242c-5f8a-426a-b874-ec6116e83715}, !- Surface Rendering Name
  {4ebdff72-5278-40b7-9992-d339a2a42eb6}, !- Layer 1
  {4ebdff72-5278-40b7-9992-d339a2a42eb6}; !- Layer 2

OS:Material,
  {4ebdff72-5278-40b7-9992-d339a2a42eb6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:ThermalZone,
  {dc3b391e-c937-45f0-9317-4d6070d1bd46}, !- Handle
  Corridor_NW_Flr_3,                      !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2418.88,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70f49b3-8074-41d5-a48e-bfa592a6805c}, !- Zone Air Inlet Port List
  {c225906b-87b7-4b08-be54-ae3e490ecc2a}, !- Zone Air Exhaust Port List
  {4652451e-7877-40d3-b677-66d2736bd40d}, !- Zone Air Node Name
  {e287ccac-c414-4ab6-b393-d1ce972d95b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd308ca9-31ff-4fee-a9e0-4b24fa3aa15d}, !- Group Rendering Name
  {b1b8cdd2-0a27-4c85-890f-4b48e04c3b76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0a66376-b955-4b46-8a03-c08f0e759d20}, !- Handle
  Node 1,                                 !- Name
  {4652451e-7877-40d3-b677-66d2736bd40d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4652451e-7877-40d3-b677-66d2736bd40d}, !- Handle
  {dc3b391e-c937-45f0-9317-4d6070d1bd46}, !- Source Object
  11,                                     !- Outlet Port
  {b0a66376-b955-4b46-8a03-c08f0e759d20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e70f49b3-8074-41d5-a48e-bfa592a6805c}, !- Handle
  {dc3b391e-c937-45f0-9317-4d6070d1bd46}; !- HVAC Component

OS:PortList,
  {c225906b-87b7-4b08-be54-ae3e490ecc2a}, !- Handle
  {dc3b391e-c937-45f0-9317-4d6070d1bd46}; !- HVAC Component

OS:PortList,
  {e287ccac-c414-4ab6-b393-d1ce972d95b9}, !- Handle
  {dc3b391e-c937-45f0-9317-4d6070d1bd46}; !- HVAC Component

OS:Sizing:Zone,
  {a0e9df14-2617-4db9-b871-864384a9e4f5}, !- Handle
  {dc3b391e-c937-45f0-9317-4d6070d1bd46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {58331381-3009-425f-82b0-cccef0bd5864}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {dc3b391e-c937-45f0-9317-4d6070d1bd46}; !- Thermal Zone

OS:Space,
  {fc9bc38a-0653-4847-9c31-a9215aaab039}, !- Handle
  Corridor_NW_Flr_3 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc3b391e-c937-45f0-9317-4d6070d1bd46}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d7c3a065-85ca-46b3-adb4-012220b0761e}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1b8cdd2-0a27-4c85-890f-4b48e04c3b76}, !- Handle
  Corridor_NW_Flr_3 DualSPSched,          !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Handle
  HTGSETP_SCH,                            !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.;                                    !- Field 4

OS:ScheduleTypeLimits,
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}, !- Handle
  CLGSETP_SCH,                            !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24.0;                                   !- Field 4

OS:HeatBalanceAlgorithm,
  {619e13cb-0b11-4de5-8a00-1c187dd39577}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ShadowCalculation,
  {8d68bbcb-a9d6-484e-a02e-8da46662ee93}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:RunPeriod,
  {cd0c1005-2e4f-4ab7-a5b1-62fc606a30c7}, !- Handle
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {bd6331d0-69ad-476d-ba5d-59223fe16875}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Material,
  {30aa7b2f-061b-4f2a-a58b-99955d52c6de}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:RunPeriodControl:SpecialDays,
  {aa17be07-074d-4b2a-97fd-baff108402dc}, !- Handle
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {6e2fa1e6-0572-4321-b794-ede47a81d77f}, !- Handle
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5e6f61f0-d3ef-4364-8ba3-c7399e648870}, !- Handle
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b58c1fe8-3f89-42f0-b59f-4f4507054c49}, !- Handle
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {4b40e966-0e1b-4ad5-a8c3-d41034e461ca}, !- Handle
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:People:Definition,
  {b5b9d363-2f54-4358-95eb-c527f216447b}, !- Handle
  PhysTherapy_Flr_3 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  26.2404,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cc4c5d54-85b9-42a9-9db9-5904b71d0fcd}, !- Handle
  PhysTherapy_Flr_3,                      !- Name
  {b5b9d363-2f54-4358-95eb-c527f216447b}, !- People Definition Name
  {3d42cae6-943a-4399-b55c-6065c7d71dbc}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {06d8455a-630b-4497-836a-da2e0934984f}, !- Handle
  PhysTherapy_Flr_3,                      !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2081.82,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e70bbd8-e84b-4507-9b9a-cfd450340e63}, !- Zone Air Inlet Port List
  {315313bc-959a-482a-a588-a2da8c176f1a}, !- Zone Air Exhaust Port List
  {b76db2c8-bf53-40f0-8400-df8e3f3ffd51}, !- Zone Air Node Name
  {e80ee596-966a-4cde-bd1b-92a0012cc7cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94dea140-4ab9-4a17-b8e4-8b4bb64e976c}, !- Group Rendering Name
  {c215cabf-2a8d-4616-b1cc-150ac904059c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b630ae26-0068-447e-8ceb-e56adcb27ebd}, !- Handle
  Node 2,                                 !- Name
  {b76db2c8-bf53-40f0-8400-df8e3f3ffd51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b76db2c8-bf53-40f0-8400-df8e3f3ffd51}, !- Handle
  {06d8455a-630b-4497-836a-da2e0934984f}, !- Source Object
  11,                                     !- Outlet Port
  {b630ae26-0068-447e-8ceb-e56adcb27ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e70bbd8-e84b-4507-9b9a-cfd450340e63}, !- Handle
  {06d8455a-630b-4497-836a-da2e0934984f}; !- HVAC Component

OS:PortList,
  {315313bc-959a-482a-a588-a2da8c176f1a}, !- Handle
  {06d8455a-630b-4497-836a-da2e0934984f}; !- HVAC Component

OS:PortList,
  {e80ee596-966a-4cde-bd1b-92a0012cc7cf}, !- Handle
  {06d8455a-630b-4497-836a-da2e0934984f}; !- HVAC Component

OS:Sizing:Zone,
  {41f6cdc3-e6f7-4767-be0c-f188abd12dea}, !- Handle
  {06d8455a-630b-4497-836a-da2e0934984f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f9eeeb32-349f-47d1-8ad9-f688021fafde}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {06d8455a-630b-4497-836a-da2e0934984f}; !- Thermal Zone

OS:Space,
  {3d42cae6-943a-4399-b55c-6065c7d71dbc}, !- Handle
  PhysTherapy_Flr_3 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {06d8455a-630b-4497-836a-da2e0934984f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f9b256d8-d090-46f0-b5d6-9cc3caba8df8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c215cabf-2a8d-4616-b1cc-150ac904059c}, !- Handle
  PhysTherapy_Flr_3 DualSPSched,          !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.3,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.2,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.0,                                    !- Field 18
  For: SummerDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  1.0,                                    !- Field 21
  For: WinterDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.0,                                    !- Field 24
  For: Saturday,                          !- Field 25
  Until: 07:00,                           !- Field 26
  0.0,                                    !- Field 27
  Until: 08:00,                           !- Field 28
  0.1,                                    !- Field 29
  Until: 09:00,                           !- Field 30
  0.3,                                    !- Field 31
  Until: 17:00,                           !- Field 32
  0.4,                                    !- Field 33
  Until: 19:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: Sunday Holidays AllOtherDays,      !- Field 38
  Until: 08:00,                           !- Field 39
  0.0,                                    !- Field 40
  Until: 16:00,                           !- Field 41
  0.05,                                   !- Field 42
  Until: 24:00,                           !- Field 43
  0.0;                                    !- Field 44

OS:ScheduleTypeLimits,
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Compact,
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {504d454e-4d10-45f9-a57c-a850d89f1d4f}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {12ede1ac-aff9-4dd1-94a5-e8afe0316443}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {504d454e-4d10-45f9-a57c-a850d89f1d4f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Handle
  CLOTHING_SCH,                           !- Name
  {2954aff2-60c0-43c2-9c8c-9f6eabdae6f4}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {3eb4b708-4640-48c5-9d95-7d215f0fc4d1}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:ScheduleTypeLimits,
  {2954aff2-60c0-43c2-9c8c-9f6eabdae6f4}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {43a1af3b-112f-4d6f-bdb6-dc65a4c0f0fa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {60f879d9-ad5d-4ec2-98c4-12403a0fe8b6}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:ScheduleTypeLimits,
  {43a1af3b-112f-4d6f-bdb6-dc65a4c0f0fa}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:RunPeriodControl:SpecialDays,
  {e1a3866d-78d4-421d-ad29-a686fe89457e}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1da4b876-5679-4f68-81a0-dd0c2c322bc2}, !- Handle
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9a11da40-af03-4cb3-9929-a7c63e9afb3e}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {134b44de-b31d-4323-8cfc-89ee5a3b6a8f}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {816158d8-36ed-4c15-a7b6-69be8f9efae1}, !- Handle
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:DaylightSavingTime,
  {4e1df3cd-8982-4132-9aef-2be5a0f9b1c4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Surface,
  {2f42ea2f-a9b6-4e82-b405-6685ed5855fe}, !- Handle
  Corridor_Flr_5_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {9d9244f4-049b-477d-b91a-46af65736f90}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 4 {m}
  27.432, 53.34, 21.3415,                 !- X,Y,Z Vertex 5 {m}
  27.432, 48.768, 21.3415,                !- X,Y,Z Vertex 6 {m}
  9.144, 48.768, 21.3415,                 !- X,Y,Z Vertex 7 {m}
  9.144, 0, 21.3415;                      !- X,Y,Z Vertex 8 {m}

OS:Construction,
  {9d9244f4-049b-477d-b91a-46af65736f90}, !- Handle
  nonres_roof,                            !- Name
  {9c9d96a8-0740-48de-9dc1-0fb5ddb04831}, !- Surface Rendering Name
  {30aa7b2f-061b-4f2a-a58b-99955d52c6de}, !- Layer 1
  {22262a67-80df-42e4-a10c-282b4df09cb2}, !- Layer 2
  {79b8bbb0-6f3e-4365-a158-b4204f5c8e67}; !- Layer 3

OS:Material:NoMass,
  {22262a67-80df-42e4-a10c-282b4df09cb2}, !- Handle
  Nonres_Roof_Insulation,                 !- Name
  MediumSmooth,                           !- Roughness
  2.59864128954982,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {79b8bbb0-6f3e-4365-a158-b4204f5c8e67}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:ThermalZone,
  {7362abcf-d3e0-4180-9853-1726442139e6}, !- Handle
  Corridor_Flr_5,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2141.32,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80512549-1546-4a22-b860-51b885108039}, !- Zone Air Inlet Port List
  {4ac89d1c-1685-4ef4-ab9f-000f250c9625}, !- Zone Air Exhaust Port List
  {5932c094-83ba-40d8-91a4-e8e2da5e38db}, !- Zone Air Node Name
  {223dc07c-4f0e-4d8a-ab3e-1e33511ac3f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74ca8935-bec9-4edf-9ee1-14ee1b362cec}, !- Group Rendering Name
  {36bcdcf0-2900-4ee6-ba64-b1856aadf10b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd4a226a-a3e6-4ead-95e8-da5156f95411}, !- Handle
  Node 3,                                 !- Name
  {5932c094-83ba-40d8-91a4-e8e2da5e38db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5932c094-83ba-40d8-91a4-e8e2da5e38db}, !- Handle
  {7362abcf-d3e0-4180-9853-1726442139e6}, !- Source Object
  11,                                     !- Outlet Port
  {bd4a226a-a3e6-4ead-95e8-da5156f95411}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80512549-1546-4a22-b860-51b885108039}, !- Handle
  {7362abcf-d3e0-4180-9853-1726442139e6}; !- HVAC Component

OS:PortList,
  {4ac89d1c-1685-4ef4-ab9f-000f250c9625}, !- Handle
  {7362abcf-d3e0-4180-9853-1726442139e6}; !- HVAC Component

OS:PortList,
  {223dc07c-4f0e-4d8a-ab3e-1e33511ac3f0}, !- Handle
  {7362abcf-d3e0-4180-9853-1726442139e6}; !- HVAC Component

OS:Sizing:Zone,
  {66a8d4d3-7c67-4d7f-a185-6a96d393c226}, !- Handle
  {7362abcf-d3e0-4180-9853-1726442139e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4387efe2-19fe-4667-81c0-b011e848d8e3}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7362abcf-d3e0-4180-9853-1726442139e6}; !- Thermal Zone

OS:Space,
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Handle
  Corridor_Flr_5 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7362abcf-d3e0-4180-9853-1726442139e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4069e6e7-eae9-4ca3-a2de-f8bfd461e763}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {36bcdcf0-2900-4ee6-ba64-b1856aadf10b}, !- Handle
  Corridor_Flr_5 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:SizingPeriod:DesignDay,
  {da7b63a5-5207-43dd-91e1-5b311e9648a8}, !- Handle
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  87865,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {93d34c8a-8971-40c0-bd5f-3ce4b8e7ffcf}, !- Handle
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  87865,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.605,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.547;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Material:NoMass,
  {c0f54841-3ea9-4d79-acb3-0ed7e353bd76}, !- Handle
  Opaque Door panel_con,                  !- Name
  MediumRough,                            !- Roughness
  0.251572327,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7a794364-57a6-48aa-b86f-6116f8032b0e}, !- Handle
  Overhead Door_con Panel,                !- Name
  MediumRough,                            !- Roughness
  0.352,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Handle
  Swinging Door_con,                      !- Name
  {550d77da-b2f6-4609-b903-bdbe7f64f19a}, !- Surface Rendering Name
  {c0f54841-3ea9-4d79-acb3-0ed7e353bd76}; !- Layer 1

OS:Construction,
  {35f578e6-b894-4c23-9c5d-dfa6a66183e9}, !- Handle
  Overhead Door_con,                      !- Name
  {8dbd3276-2685-472c-b707-a7b5dd401734}, !- Surface Rendering Name
  {7a794364-57a6-48aa-b86f-6116f8032b0e}; !- Layer 1

OS:Material,
  {0e2ff679-9bcf-4426-8aab-56abcbdc7acd}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dab2ab5c-98a9-4706-977b-8bdd13ee3041}, !- Handle
  AC02 Acoustic Ceiling,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {a9977403-db65-41d9-8097-78245e55ba5f}, !- Handle
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d47c14e5-93e8-4f07-9ae2-90280a93b949}, !- Handle
  F08 Metal roof surface,                 !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {63325778-4288-4afc-91d1-27998e903f64}, !- Handle
  F12 Asphalt shingles,                   !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Surface,
  {aa72f8c2-c213-4692-91e5-6f056fdf5a4a}, !- Handle
  Corridor_NW_Flr_3_Floor,                !- Name
  Floor,                                  !- Surface Type
  {1aadfc2f-9255-494e-b039-b7df4e0a66f7}, !- Construction Name
  {fc9bc38a-0653-4847-9c31-a9215aaab039}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 8.5366,                  !- X,Y,Z Vertex 1 {m}
  39.624, 48.768, 8.5366,                 !- X,Y,Z Vertex 2 {m}
  65.532, 48.768, 8.5366,                 !- X,Y,Z Vertex 3 {m}
  65.532, 42.672, 8.5366,                 !- X,Y,Z Vertex 4 {m}
  9.144, 42.672, 8.5366,                  !- X,Y,Z Vertex 5 {m}
  9.144, 10.668, 8.5366,                  !- X,Y,Z Vertex 6 {m}
  4.572, 10.668, 8.5366,                  !- X,Y,Z Vertex 7 {m}
  4.572, 48.768, 8.5366,                  !- X,Y,Z Vertex 8 {m}
  28.956, 48.768, 8.5366,                 !- X,Y,Z Vertex 9 {m}
  28.956, 53.34, 8.5366;                  !- X,Y,Z Vertex 10 {m}

OS:Construction,
  {1aadfc2f-9255-494e-b039-b7df4e0a66f7}, !- Handle
  int_slab_floor,                         !- Name
  {434b3ab2-ea34-49e7-abb2-33ea51c7b51d}, !- Surface Rendering Name
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}, !- Layer 1
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}; !- Layer 2

OS:Material,
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {15d43d19-e380-48a5-bb6d-f3ae92c733fd}, !- Handle
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {d276019c-697f-407c-bee0-cbb81f35513c}, !- Handle
  G02 16mm plywood,                       !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {ba75f3b4-d945-4e49-b145-7148407cf37b}, !- Handle
  M14 150mm heavyweight concrete roof,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {c0f89009-a801-4e3f-883e-0edf76a2279b}, !- Handle
  100mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {c4c3239a-3bf8-4fef-8af3-a30c21d7185b}, !- Handle
  200mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {9649ef6f-9167-4c43-bdce-9d862e036cf2}, !- Handle
  150mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {2841c24d-91f5-4b73-a69b-955f86900e09}, !- Handle
  200mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {b46fe38d-7441-4b9f-9eec-dedeb61915d1}, !- Handle
  M10 200mm concrete block wall,          !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {cdf632cf-e9d1-4210-a2ad-bf3a09a40c94}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d37c9a33-c187-42a2-aa01-c8e528801b13}, !- Handle
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material:NoMass,
  {74643f1c-f5ea-41cd-8dfc-24e7eef95943}, !- Handle
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c5cf43de-96d7-40dd-928c-825a4db2aeb3}, !- Handle
  Semiheated_Roof_Insulation,             !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0a572e1c-1713-4bb0-8eef-b2332fda3342}, !- Handle
  Nonres_Exterior_Wall_Insulation,        !- Name
  MediumSmooth,                           !- Roughness
  0.849258644142981,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {11c5d17e-8f65-44a7-9796-1d382f4b69fb}, !- Handle
  Res_Exterior_Wall_Insulation,           !- Name
  MediumSmooth,                           !- Roughness
  1.11475616416303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bde0c288-b05c-494c-bc58-cf9d161edb01}, !- Handle
  Semiheated_Exterior_Wall_Insulation,    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e8aaf557-aed3-41a5-b671-8e45a5e58fe5}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e4854277-5b34-43da-bb47-73872ae45137}, !- Handle
  Res_Floor_Insulation,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1fbe3c90-e36b-45f8-9fb3-ee869daa3f82}, !- Handle
  Semiheated_Floor_Insulation,            !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0773c597-f901-407e-85c4-771edc2557c0}, !- Handle
  Std Opaque Door Panel,                  !- Name
  MediumRough,                            !- Roughness
  0.123456790123457,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Handle
  InteriorFurnishings,                    !- Name
  {3efc4e07-4862-480c-84cd-70107a1d7142}, !- Surface Rendering Name
  {0e2ff679-9bcf-4426-8aab-56abcbdc7acd}; !- Layer 1

OS:Construction,
  {57f0d177-c6a9-4d60-94cb-3e70c71fd750}, !- Handle
  Air_Wall,                               !- Name
  {4a05a649-5bba-4f1a-a26d-dd157c1850e9}, !- Surface Rendering Name
  {d37c9a33-c187-42a2-aa01-c8e528801b13}; !- Layer 1

OS:Construction,
  {68ff3ff9-070d-4089-99bc-303100eb4e3a}, !- Handle
  DropCeiling,                            !- Name
  {6b4a85b6-41dd-48c7-a97f-b9d8ae8a24af}, !- Surface Rendering Name
  {dab2ab5c-98a9-4706-977b-8bdd13ee3041}; !- Layer 1

OS:Construction,
  {41bec1ad-b7a2-4e5b-a697-1b3fcf9e7c5d}, !- Handle
  OpaqueDoor,                             !- Name
  {da41dfc4-f917-4c37-88ad-930e0bfb3c9e}, !- Surface Rendering Name
  {0773c597-f901-407e-85c4-771edc2557c0}; !- Layer 1

OS:Construction,
  {6d3ed11d-8994-48ff-89b1-2be2a04e87f5}, !- Handle
  AtticRoofDeck,                          !- Name
  {7ea39c4a-672d-48e2-9146-a546eb165784}, !- Surface Rendering Name
  {63325778-4288-4afc-91d1-27998e903f64}, !- Layer 1
  {d276019c-697f-407c-bee0-cbb81f35513c}; !- Layer 2

OS:Construction,
  {18975b21-88f8-4896-a0d9-9acb65ed15ed}, !- Handle
  ext_slab_8in_with_carpet,               !- Name
  {dfeddb23-6175-4b09-b998-8d057d887f90}, !- Surface Rendering Name
  {2841c24d-91f5-4b73-a69b-955f86900e09}, !- Layer 1
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}; !- Layer 2

OS:Construction,
  {41ea30e8-fa76-4759-9653-58b95a179598}, !- Handle
  ext_slab_8in,                           !- Name
  {0382c3f1-8c4b-4d62-8ee3-02d4dc7abd33}, !- Surface Rendering Name
  {2841c24d-91f5-4b73-a69b-955f86900e09}; !- Layer 1

OS:Construction,
  {8facfc3f-ef85-41b8-a66d-7e03d63a3531}, !- Handle
  ext_slab_6in_with_carpet,               !- Name
  {afb6eb29-e61f-40fe-8662-2ffadb383a14}, !- Surface Rendering Name
  {9649ef6f-9167-4c43-bdce-9d862e036cf2}, !- Layer 1
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}; !- Layer 2

OS:Construction,
  {05fde7f0-af26-4cda-a789-dcbc97e97ed2}, !- Handle
  ext_slab_6in,                           !- Name
  {aaad3cd0-0b61-43af-8f58-f65c82c626b0}, !- Surface Rendering Name
  {9649ef6f-9167-4c43-bdce-9d862e036cf2}; !- Layer 1

OS:Surface,
  {a4199232-6e6c-4d7b-a580-23909c4b9a59}, !- Handle
  PatRoom8_Flr_4_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {1aadfc2f-9255-494e-b039-b7df4e0a66f7}, !- Construction Name
  {597b53c6-9b34-4f37-8b70-25c4ce0ab250}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 53.34, 12.8049,                  !- X,Y,Z Vertex 1 {m}
  6.096, 48.768, 12.8049,                 !- X,Y,Z Vertex 2 {m}
  0, 48.768, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  0, 53.34, 12.8049;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8585b2f-f6c3-4fc6-946c-0f7cec68265c}, !- Handle
  PatRoom8_Flr_4,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a156c3c-4e59-4c12-a244-94c789fd478f}, !- Zone Air Inlet Port List
  {ffcc0913-57d2-4867-a3e2-978162a6cf93}, !- Zone Air Exhaust Port List
  {8c4b7422-b74c-4c3b-aeca-bc799c6f698b}, !- Zone Air Node Name
  {9ca72f46-dd7f-4684-8917-f0bfca5928d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f25fa88-1d37-4cd8-8927-8c1bdfdbad70}, !- Group Rendering Name
  {d07ed6ad-0d2c-42af-aa67-3915520c5fac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30be6fee-ce36-48f5-8e91-494fdc8a1a9b}, !- Handle
  Node 4,                                 !- Name
  {8c4b7422-b74c-4c3b-aeca-bc799c6f698b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c4b7422-b74c-4c3b-aeca-bc799c6f698b}, !- Handle
  {f8585b2f-f6c3-4fc6-946c-0f7cec68265c}, !- Source Object
  11,                                     !- Outlet Port
  {30be6fee-ce36-48f5-8e91-494fdc8a1a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a156c3c-4e59-4c12-a244-94c789fd478f}, !- Handle
  {f8585b2f-f6c3-4fc6-946c-0f7cec68265c}; !- HVAC Component

OS:PortList,
  {ffcc0913-57d2-4867-a3e2-978162a6cf93}, !- Handle
  {f8585b2f-f6c3-4fc6-946c-0f7cec68265c}; !- HVAC Component

OS:PortList,
  {9ca72f46-dd7f-4684-8917-f0bfca5928d8}, !- Handle
  {f8585b2f-f6c3-4fc6-946c-0f7cec68265c}; !- HVAC Component

OS:Sizing:Zone,
  {09bf7fea-c008-4096-865d-2984c27c84bd}, !- Handle
  {f8585b2f-f6c3-4fc6-946c-0f7cec68265c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df89f2e0-6d35-4a70-8744-8767b996eb1a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f8585b2f-f6c3-4fc6-946c-0f7cec68265c}; !- Thermal Zone

OS:Space,
  {597b53c6-9b34-4f37-8b70-25c4ce0ab250}, !- Handle
  PatRoom8_Flr_4 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8585b2f-f6c3-4fc6-946c-0f7cec68265c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {abfdaba0-385b-43a6-aac3-acc789d70f23}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d07ed6ad-0d2c-42af-aa67-3915520c5fac}, !- Handle
  PatRoom8_Flr_4 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {b0e03b8c-4e5f-4118-a2cf-397489037225}, !- Handle
  PatRoom4_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Construction,
  {35ac3739-3dec-46d0-9c8f-bfe5274b7357}, !- Handle
  int_slab_ceiling,                       !- Name
  {738df478-4ef1-4d5b-8316-281d3b53c93c}, !- Surface Rendering Name
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}, !- Layer 1
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}; !- Layer 2

OS:Construction,
  {b4dcbc3c-71b1-422e-a202-2a85d696d7a9}, !- Handle
  basement_wall,                          !- Name
  {371211f8-f60a-4b1b-810e-6cc4188d4845}, !- Surface Rendering Name
  {cdf632cf-e9d1-4210-a2ad-bf3a09a40c94}; !- Layer 1

OS:Construction,
  {2f5bdfd1-d90a-432d-84e3-bb34a5da46ab}, !- Handle
  int_wood_floor,                         !- Name
  {765d0433-d263-4587-83d7-c1304e886a99}, !- Surface Rendering Name
  {dab2ab5c-98a9-4706-977b-8bdd13ee3041}, !- Layer 1
  {d276019c-697f-407c-bee0-cbb81f35513c}, !- Layer 2
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}; !- Layer 3

OS:Construction,
  {d80b8cdb-8385-468c-b35e-244158eef3e1}, !- Handle
  ext_soffit_floor,                       !- Name
  {8e266885-0f33-46da-9b2f-4e3f19187dd6}, !- Surface Rendering Name
  {d276019c-697f-407c-bee0-cbb81f35513c}; !- Layer 1

OS:Construction,
  {e3308420-3e86-44dd-9306-48f26a61a71e}, !- Handle
  res_roof,                               !- Name
  {0107fb9a-273d-4ad3-a114-2397ff268bad}, !- Surface Rendering Name
  {30aa7b2f-061b-4f2a-a58b-99955d52c6de}, !- Layer 1
  {74643f1c-f5ea-41cd-8dfc-24e7eef95943}, !- Layer 2
  {79b8bbb0-6f3e-4365-a158-b4204f5c8e67}; !- Layer 3

OS:Construction,
  {3d4beeda-684a-4d36-b6f8-52e09124f90d}, !- Handle
  semiheated_roof,                        !- Name
  {e86f3b9e-e4a1-4f1c-af8c-11ca2771dcc7}, !- Surface Rendering Name
  {30aa7b2f-061b-4f2a-a58b-99955d52c6de}, !- Layer 1
  {c5cf43de-96d7-40dd-928c-825a4db2aeb3}, !- Layer 2
  {79b8bbb0-6f3e-4365-a158-b4204f5c8e67}; !- Layer 3

OS:Surface,
  {b00b7f84-6167-4d34-a2e6-b1dda3578e4d}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_South,     !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {6133d8ed-8530-45e5-9b98-b56028e9af3d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 48.768, 8.5366,                 !- X,Y,Z Vertex 1 {m}
  24.384, 48.768, 4.2683,                 !- X,Y,Z Vertex 2 {m}
  28.956, 48.768, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  28.956, 48.768, 8.5366;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59ab4427-1b8d-4bd7-b34e-779eebc6839b}, !- Handle
  IC_PatRoom1_Mult5_Flr_2,                !- Name
  5,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  89.21,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c029d46-e372-4b7f-ab2a-80c2ce90cc31}, !- Zone Air Inlet Port List
  {aac78e52-1e6a-404a-815b-8bf64d3a5eba}, !- Zone Air Exhaust Port List
  {55a1bae4-79f3-4a4c-b362-e8a47d8cc9d6}, !- Zone Air Node Name
  {c213cb98-ac25-49bf-af61-12a0b0901205}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5304f439-3707-4378-bddc-c0c9f2132899}, !- Group Rendering Name
  {26b8da65-bf46-4c54-ac65-52da0881f6ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2623cd74-f40a-4165-8cfe-a4d84bbff1e7}, !- Handle
  Node 5,                                 !- Name
  {55a1bae4-79f3-4a4c-b362-e8a47d8cc9d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55a1bae4-79f3-4a4c-b362-e8a47d8cc9d6}, !- Handle
  {59ab4427-1b8d-4bd7-b34e-779eebc6839b}, !- Source Object
  11,                                     !- Outlet Port
  {2623cd74-f40a-4165-8cfe-a4d84bbff1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c029d46-e372-4b7f-ab2a-80c2ce90cc31}, !- Handle
  {59ab4427-1b8d-4bd7-b34e-779eebc6839b}; !- HVAC Component

OS:PortList,
  {aac78e52-1e6a-404a-815b-8bf64d3a5eba}, !- Handle
  {59ab4427-1b8d-4bd7-b34e-779eebc6839b}; !- HVAC Component

OS:PortList,
  {c213cb98-ac25-49bf-af61-12a0b0901205}, !- Handle
  {59ab4427-1b8d-4bd7-b34e-779eebc6839b}; !- HVAC Component

OS:Sizing:Zone,
  {6fa65436-8fd5-4719-9453-56aa0f30aa93}, !- Handle
  {59ab4427-1b8d-4bd7-b34e-779eebc6839b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dec0b25-0dcc-42aa-847c-d738dea87dda}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {59ab4427-1b8d-4bd7-b34e-779eebc6839b}; !- Thermal Zone

OS:Space,
  {6133d8ed-8530-45e5-9b98-b56028e9af3d}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {59ab4427-1b8d-4bd7-b34e-779eebc6839b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5ad4ffcf-1b17-47c9-8204-4a96dc4cc864}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {26b8da65-bf46-4c54-ac65-52da0881f6ca}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 DualSPSched,    !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {8084ead6-7a29-431d-ab9a-47199541809c}, !- Handle
  nonres_ext_wall,                        !- Name
  {f7fc30f1-5fdd-4ca6-b866-1c320ee032e5}, !- Surface Rendering Name
  {c4c3239a-3bf8-4fef-8af3-a30c21d7185b}, !- Layer 1
  {0a572e1c-1713-4bb0-8eef-b2332fda3342}, !- Layer 2
  {4ebdff72-5278-40b7-9992-d339a2a42eb6}; !- Layer 3

OS:Construction,
  {c923e275-2322-45a1-8ba5-e4caf20dad97}, !- Handle
  semiheated_floor_ceiling,               !- Name
  {3528db5a-2493-4bbc-954c-6b352df47c40}, !- Surface Rendering Name
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}, !- Layer 1
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}, !- Layer 2
  {1fbe3c90-e36b-45f8-9fb3-ee869daa3f82}; !- Layer 3

OS:Construction,
  {f912a386-d015-46cf-bb86-608a9ae2de88}, !- Handle
  res_ext_wall,                           !- Name
  {9a1755a0-0cf8-46c9-af54-b6a6c4a0ad78}, !- Surface Rendering Name
  {c4c3239a-3bf8-4fef-8af3-a30c21d7185b}, !- Layer 1
  {11c5d17e-8f65-44a7-9796-1d382f4b69fb}, !- Layer 2
  {4ebdff72-5278-40b7-9992-d339a2a42eb6}; !- Layer 3

OS:Construction,
  {6786a4af-2f0f-40c2-a879-cec720320dc1}, !- Handle
  semiheated_ext_wall,                    !- Name
  {7d7a52dc-78fc-471b-ac06-59a2de9b9353}, !- Surface Rendering Name
  {c4c3239a-3bf8-4fef-8af3-a30c21d7185b}, !- Layer 1
  {bde0c288-b05c-494c-bc58-cf9d161edb01}, !- Layer 2
  {4ebdff72-5278-40b7-9992-d339a2a42eb6}; !- Layer 3

OS:Construction,
  {bca9a1fc-9b13-4d04-8be4-92abd8408c00}, !- Handle
  nonres_floor,                           !- Name
  {d6907476-02ca-421c-911d-489a2555cb3d}, !- Surface Rendering Name
  {e8aaf557-aed3-41a5-b671-8e45a5e58fe5}, !- Layer 1
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}, !- Layer 2
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}; !- Layer 3

OS:Construction,
  {d5067a2e-1969-46a1-add5-6ba665b4d700}, !- Handle
  res_floor,                              !- Name
  {89bcad2e-bc54-46ce-a59d-8c6b5d2c3c7f}, !- Surface Rendering Name
  {e4854277-5b34-43da-bb47-73872ae45137}, !- Layer 1
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}, !- Layer 2
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}; !- Layer 3

OS:Construction,
  {1edf845f-3df4-4d6e-8868-61b1454c7511}, !- Handle
  semiheated_floor,                       !- Name
  {0beade7b-cf05-4647-870a-ac6f895d9fc6}, !- Surface Rendering Name
  {1fbe3c90-e36b-45f8-9fb3-ee869daa3f82}, !- Layer 1
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}, !- Layer 2
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}; !- Layer 3

OS:Construction,
  {0e5bbe26-dfb1-45e9-9d38-1e0cd52db5d0}, !- Handle
  nonres_floor_ceiling,                   !- Name
  {3f16923f-6ea8-4a96-82b7-7ae508cdaff0}, !- Surface Rendering Name
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}, !- Layer 1
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}, !- Layer 2
  {e8aaf557-aed3-41a5-b671-8e45a5e58fe5}; !- Layer 3

OS:Construction,
  {7cbbdea7-a85c-4fef-8835-37445cd14231}, !- Handle
  res_floor_ceiling,                      !- Name
  {0c805f3c-3f9e-450f-9766-69ca6c93b6e4}, !- Surface Rendering Name
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}, !- Layer 1
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}, !- Layer 2
  {e4854277-5b34-43da-bb47-73872ae45137}; !- Layer 3

OS:WindowMaterial:SimpleGlazingSystem,
  {a2a1298d-25c5-4d6a-a5e1-4b69e1e4fbb1}, !- Handle
  Nonres Window Glazing Layer,            !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Handle
  NonresWindow_U_0.57_SHGC_0.25,          !- Name
  {03fc6ad1-9e89-40a6-a698-a73bb5e852ad}, !- Surface Rendering Name
  {a2a1298d-25c5-4d6a-a5e1-4b69e1e4fbb1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {43314cd7-1a20-428f-bfbb-be062bacb43b}, !- Handle
  Nonres East Glazing Layer,              !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Handle
  NonreseastWindow_U_0.57_SHGC_0.25,      !- Name
  {832b7d6f-d54d-490a-bef0-3f9715b551d3}, !- Surface Rendering Name
  {43314cd7-1a20-428f-bfbb-be062bacb43b}; !- Layer 1

OS:Lights:Definition,
  {08e54a60-b932-4667-aef9-d47eb1be331f}, !- Handle
  PatRoom2_Flr_3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {aef95c7f-96bf-4cf6-a488-e817a3286524}, !- Handle
  PatRoom2_Flr_3_Lights,                  !- Name
  {08e54a60-b932-4667-aef9-d47eb1be331f}, !- Lights Definition Name
  {87313fda-cd44-42c8-90b9-b9d1f9e342e5}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:ThermalZone,
  {2afa602e-1ee9-4dcd-bf36-c63ea75e92ab}, !- Handle
  PatRoom2_Flr_3,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  148.71,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d79775f-eef5-41af-b833-a49542f11725}, !- Zone Air Inlet Port List
  {ac8f01d5-d73c-4849-9d4a-106790e0ed48}, !- Zone Air Exhaust Port List
  {76ec54e7-f47f-4a77-adb4-f608a89682d7}, !- Zone Air Node Name
  {c7488846-f78a-42e7-a8b0-1811e9d8a41f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2e4c859-af0c-40a4-b126-32d2aacf9181}, !- Group Rendering Name
  {c7614b85-790e-421e-b8f0-115ff118cfa8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbd52b7e-c2c4-4613-bcdc-bd12a4fa0f7c}, !- Handle
  Node 6,                                 !- Name
  {76ec54e7-f47f-4a77-adb4-f608a89682d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76ec54e7-f47f-4a77-adb4-f608a89682d7}, !- Handle
  {2afa602e-1ee9-4dcd-bf36-c63ea75e92ab}, !- Source Object
  11,                                     !- Outlet Port
  {bbd52b7e-c2c4-4613-bcdc-bd12a4fa0f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d79775f-eef5-41af-b833-a49542f11725}, !- Handle
  {2afa602e-1ee9-4dcd-bf36-c63ea75e92ab}; !- HVAC Component

OS:PortList,
  {ac8f01d5-d73c-4849-9d4a-106790e0ed48}, !- Handle
  {2afa602e-1ee9-4dcd-bf36-c63ea75e92ab}; !- HVAC Component

OS:PortList,
  {c7488846-f78a-42e7-a8b0-1811e9d8a41f}, !- Handle
  {2afa602e-1ee9-4dcd-bf36-c63ea75e92ab}; !- HVAC Component

OS:Sizing:Zone,
  {22fdc740-bcf2-485d-9dcc-efda38a4ea7a}, !- Handle
  {2afa602e-1ee9-4dcd-bf36-c63ea75e92ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7ac8854-54af-4276-8b49-db5bad7ab601}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {2afa602e-1ee9-4dcd-bf36-c63ea75e92ab}; !- Thermal Zone

OS:Space,
  {87313fda-cd44-42c8-90b9-b9d1f9e342e5}, !- Handle
  PatRoom2_Flr_3 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2afa602e-1ee9-4dcd-bf36-c63ea75e92ab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3e91d064-c432-4e54-9648-5b2c10358688}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7614b85-790e-421e-b8f0-115ff118cfa8}, !- Handle
  PatRoom2_Flr_3 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Handle
  BLDG_LIGHT_EXTD_SCH,                    !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  0.5,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  0.9,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Saturday,                          !- Field 15
  Until: 8:00,                            !- Field 16
  0.5,                                    !- Field 17
  Until: 18:00,                           !- Field 18
  0.8,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0.5,                                    !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 8:00,                            !- Field 23
  0.5,                                    !- Field 24
  Until: 16:00,                           !- Field 25
  0.7,                                    !- Field 26
  Until: 24:00,                           !- Field 27
  0.5;                                    !- Field 28

OS:WindowMaterial:SimpleGlazingSystem,
  {fd7a5bae-8213-4887-b577-4c0cc1df6d8d}, !- Handle
  Res Window Glazing Layer,               !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.39;                                   !- Visible Transmittance

OS:Construction,
  {7dd4489d-504a-4b00-8163-64883b8b6b2b}, !- Handle
  ResWindow_U_0.57_SHGC_0.39,             !- Name
  {4ee28156-8cc6-4513-ad60-6c4377a47a73}, !- Surface Rendering Name
  {fd7a5bae-8213-4887-b577-4c0cc1df6d8d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {08a2185a-0336-4352-942c-5a4bca880dcc}, !- Handle
  Res East Glazing Layer,                 !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.39;                                   !- Visible Transmittance

OS:Construction,
  {c2d38b87-b725-42f5-b9a9-aae44a61fa96}, !- Handle
  ReseastWindow_U_0.57_SHGC_0.39,         !- Name
  {380bdb6e-a8ad-4c99-84d1-d6dfa6915bcb}, !- Surface Rendering Name
  {08a2185a-0336-4352-942c-5a4bca880dcc}; !- Layer 1

OS:ThermalZone,
  {86b35cd7-f2e2-4e6c-ac11-41bc1afc885a}, !- Handle
  Basement,                               !- Name
  1,                                      !- Multiplier
  2.439,                                  !- Ceiling Height {m}
  9120.27,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d9dca76-fad4-4505-824b-5928f79b6cde}, !- Zone Air Inlet Port List
  {6cbc2f72-a0bf-491e-b66a-862deec7759f}, !- Zone Air Exhaust Port List
  {91f1fece-1aa4-440c-856a-d572f020fe5d}, !- Zone Air Node Name
  {fc14fc31-313e-44d4-b6ed-8ef7af3576b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c8bcecb-30c5-4e8a-9b5c-8e58d573065c}, !- Group Rendering Name
  {ebeed288-17eb-4e08-b623-6230d484d565}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60425e89-6169-41a4-83fb-92c0238bd731}, !- Handle
  Node 7,                                 !- Name
  {91f1fece-1aa4-440c-856a-d572f020fe5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91f1fece-1aa4-440c-856a-d572f020fe5d}, !- Handle
  {86b35cd7-f2e2-4e6c-ac11-41bc1afc885a}, !- Source Object
  11,                                     !- Outlet Port
  {60425e89-6169-41a4-83fb-92c0238bd731}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d9dca76-fad4-4505-824b-5928f79b6cde}, !- Handle
  {86b35cd7-f2e2-4e6c-ac11-41bc1afc885a}; !- HVAC Component

OS:PortList,
  {6cbc2f72-a0bf-491e-b66a-862deec7759f}, !- Handle
  {86b35cd7-f2e2-4e6c-ac11-41bc1afc885a}; !- HVAC Component

OS:PortList,
  {fc14fc31-313e-44d4-b6ed-8ef7af3576b8}, !- Handle
  {86b35cd7-f2e2-4e6c-ac11-41bc1afc885a}; !- HVAC Component

OS:Sizing:Zone,
  {3ec8fe15-da6d-4cbb-ba2f-ca8e3afe8362}, !- Handle
  {86b35cd7-f2e2-4e6c-ac11-41bc1afc885a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {06e96b26-4d1e-44cd-9cc2-91c21105af69}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {86b35cd7-f2e2-4e6c-ac11-41bc1afc885a}; !- Thermal Zone

OS:Space,
  {80b9eed8-af1b-4c31-a85c-ca1aee22d649}, !- Handle
  Basement Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {86b35cd7-f2e2-4e6c-ac11-41bc1afc885a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {13805535-e94d-4f3c-aa3d-a7e515b84a1b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebeed288-17eb-4e08-b623-6230d484d565}, !- Handle
  Basement DualSPSched,                   !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41ae1776-2f87-4644-94fe-c1068c57b43b}, !- Handle
  ER_Exam1_Mult4_Flr_1,                   !- Name
  4,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64e2b733-b3db-4c23-a13a-43416188e80d}, !- Zone Air Inlet Port List
  {74b20116-b626-47b3-ab12-6fbf31987b6e}, !- Zone Air Exhaust Port List
  {ed1640d4-a8f0-4dd7-a36c-94848752e834}, !- Zone Air Node Name
  {e9583dc6-40a4-4111-92ea-c52f61a9a750}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58f3fa6b-956a-4743-89d4-0078c9221e87}, !- Group Rendering Name
  {fda91d6c-711f-41ee-9583-79b3bb75297f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28a9f5f7-98b2-4a5b-a1e3-9f7ee3c2a3c3}, !- Handle
  Node 8,                                 !- Name
  {ed1640d4-a8f0-4dd7-a36c-94848752e834}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed1640d4-a8f0-4dd7-a36c-94848752e834}, !- Handle
  {41ae1776-2f87-4644-94fe-c1068c57b43b}, !- Source Object
  11,                                     !- Outlet Port
  {28a9f5f7-98b2-4a5b-a1e3-9f7ee3c2a3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64e2b733-b3db-4c23-a13a-43416188e80d}, !- Handle
  {41ae1776-2f87-4644-94fe-c1068c57b43b}; !- HVAC Component

OS:PortList,
  {74b20116-b626-47b3-ab12-6fbf31987b6e}, !- Handle
  {41ae1776-2f87-4644-94fe-c1068c57b43b}; !- HVAC Component

OS:PortList,
  {e9583dc6-40a4-4111-92ea-c52f61a9a750}, !- Handle
  {41ae1776-2f87-4644-94fe-c1068c57b43b}; !- HVAC Component

OS:Sizing:Zone,
  {5c0b1cad-bfc4-42ad-b323-4c1f6f791413}, !- Handle
  {41ae1776-2f87-4644-94fe-c1068c57b43b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,                             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ac94e0a-62d3-4eb1-9d37-9b886754a4d2}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {41ae1776-2f87-4644-94fe-c1068c57b43b}; !- Thermal Zone

OS:Space,
  {5ffb947d-091d-4e0b-92c8-549de3a6310c}, !- Handle
  ER_Exam1_Mult4_Flr_1 Space,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {41ae1776-2f87-4644-94fe-c1068c57b43b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {82a520c1-28da-4013-b1fa-f65ae6225123}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fda91d6c-711f-41ee-9583-79b3bb75297f}, !- Handle
  ER_Exam1_Mult4_Flr_1 DualSPSched,       !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2379e157-c089-40dc-bf44-19de004041da}, !- Handle
  ER_Trauma1_Flr_1,                       !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a56ce0e-866e-46d1-a0e3-ccfaaa9d29cf}, !- Zone Air Inlet Port List
  {065c46b8-e381-43c9-bf86-4dc52c25ed98}, !- Zone Air Exhaust Port List
  {ea8b6c9b-a848-4a16-89b4-5f3f834122ae}, !- Zone Air Node Name
  {f891125d-1ec4-49a3-a822-9903a46229bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de5f2d7d-1952-405b-947c-dbbe19d97cd2}, !- Group Rendering Name
  {0003ed9e-c613-46ea-8101-19e505e90322}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a90a7c2-8b42-4ec3-8cb8-68f1cb2b1219}, !- Handle
  Node 9,                                 !- Name
  {ea8b6c9b-a848-4a16-89b4-5f3f834122ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea8b6c9b-a848-4a16-89b4-5f3f834122ae}, !- Handle
  {2379e157-c089-40dc-bf44-19de004041da}, !- Source Object
  11,                                     !- Outlet Port
  {8a90a7c2-8b42-4ec3-8cb8-68f1cb2b1219}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a56ce0e-866e-46d1-a0e3-ccfaaa9d29cf}, !- Handle
  {2379e157-c089-40dc-bf44-19de004041da}; !- HVAC Component

OS:PortList,
  {065c46b8-e381-43c9-bf86-4dc52c25ed98}, !- Handle
  {2379e157-c089-40dc-bf44-19de004041da}; !- HVAC Component

OS:PortList,
  {f891125d-1ec4-49a3-a822-9903a46229bc}, !- Handle
  {2379e157-c089-40dc-bf44-19de004041da}; !- HVAC Component

OS:Sizing:Zone,
  {f96bfb57-3d0d-43e3-a72b-867d5ed3a47a}, !- Handle
  {2379e157-c089-40dc-bf44-19de004041da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,                             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46a2cdc6-1c3c-4b47-9157-73f142758634}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2379e157-c089-40dc-bf44-19de004041da}; !- Thermal Zone

OS:Space,
  {d422c364-e625-46b3-9cb8-14da624af15d}, !- Handle
  ER_Trauma1_Flr_1 Space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2379e157-c089-40dc-bf44-19de004041da}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2913f198-03a7-44c5-ab14-ea8fd9213568}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0003ed9e-c613-46ea-8101-19e505e90322}, !- Handle
  ER_Trauma1_Flr_1 DualSPSched,           !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {076d9725-1527-45c1-860c-e28451c39564}, !- Handle
  ER_Exam3_Mult4_Flr_1,                   !- Name
  4,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80e55ec4-de2e-4f7c-a079-53f729f7bdfa}, !- Zone Air Inlet Port List
  {abe0bfd7-8876-4e42-8e90-69c093b2bf04}, !- Zone Air Exhaust Port List
  {7bc9e214-3d41-4cde-b59f-4acf8d7bc489}, !- Zone Air Node Name
  {e5250feb-3867-4851-b93f-09e4e4e2f764}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {945e3970-9e95-42e2-970d-8d0bfb70f8ec}, !- Group Rendering Name
  {75018453-edaa-4076-9094-fa73ab1506a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bdfc5d6-877e-45a6-9590-4a6a37f178e1}, !- Handle
  Node 10,                                !- Name
  {7bc9e214-3d41-4cde-b59f-4acf8d7bc489}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bc9e214-3d41-4cde-b59f-4acf8d7bc489}, !- Handle
  {076d9725-1527-45c1-860c-e28451c39564}, !- Source Object
  11,                                     !- Outlet Port
  {8bdfc5d6-877e-45a6-9590-4a6a37f178e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80e55ec4-de2e-4f7c-a079-53f729f7bdfa}, !- Handle
  {076d9725-1527-45c1-860c-e28451c39564}; !- HVAC Component

OS:PortList,
  {abe0bfd7-8876-4e42-8e90-69c093b2bf04}, !- Handle
  {076d9725-1527-45c1-860c-e28451c39564}; !- HVAC Component

OS:PortList,
  {e5250feb-3867-4851-b93f-09e4e4e2f764}, !- Handle
  {076d9725-1527-45c1-860c-e28451c39564}; !- HVAC Component

OS:Sizing:Zone,
  {dd344010-3511-4fca-95d5-f6e448d03d10}, !- Handle
  {076d9725-1527-45c1-860c-e28451c39564}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,                             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfff242b-51ac-417b-ab15-62ad2731c14a}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {076d9725-1527-45c1-860c-e28451c39564}; !- Thermal Zone

OS:Space,
  {1e9b0827-6fff-4da3-819a-e9dc4c14175e}, !- Handle
  ER_Exam3_Mult4_Flr_1 Space,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {076d9725-1527-45c1-860c-e28451c39564}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {71b29651-9501-4621-8bf3-313ec64db6b6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {75018453-edaa-4076-9094-fa73ab1506a7}, !- Handle
  ER_Exam3_Mult4_Flr_1 DualSPSched,       !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {d29012fc-e214-49e9-8ce2-d7a77a64a931}, !- Handle
  ER_Exam1_Mult4_Flr_1_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {8084ead6-7a29-431d-ab9a-47199541809c}, !- Construction Name
  {5ffb947d-091d-4e0b-92c8-549de3a6310c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 1 {m}
  39.624, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 4.2683;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec3cb1c0-9748-4534-b803-fba4f02cf178}, !- Handle
  ER_Trauma2_Flr_1,                       !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3cf2fe1-be33-4ffe-9a70-5a53d3998066}, !- Zone Air Inlet Port List
  {4ebe2d2b-ce79-46c6-9e20-5a51e57d45d1}, !- Zone Air Exhaust Port List
  {a6e05ccf-e283-4eac-b00a-75ebacdf878a}, !- Zone Air Node Name
  {071ba26b-d5c1-4e98-866f-c126f745c1c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1cb34fc6-a260-4d0a-b953-96a5fa22cfd8}, !- Group Rendering Name
  {52c083b3-6a3c-4397-b6eb-78aee570f60d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f92b74fd-644b-4722-bf71-a75b062a039d}, !- Handle
  Node 11,                                !- Name
  {a6e05ccf-e283-4eac-b00a-75ebacdf878a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6e05ccf-e283-4eac-b00a-75ebacdf878a}, !- Handle
  {ec3cb1c0-9748-4534-b803-fba4f02cf178}, !- Source Object
  11,                                     !- Outlet Port
  {f92b74fd-644b-4722-bf71-a75b062a039d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3cf2fe1-be33-4ffe-9a70-5a53d3998066}, !- Handle
  {ec3cb1c0-9748-4534-b803-fba4f02cf178}; !- HVAC Component

OS:PortList,
  {4ebe2d2b-ce79-46c6-9e20-5a51e57d45d1}, !- Handle
  {ec3cb1c0-9748-4534-b803-fba4f02cf178}; !- HVAC Component

OS:PortList,
  {071ba26b-d5c1-4e98-866f-c126f745c1c9}, !- Handle
  {ec3cb1c0-9748-4534-b803-fba4f02cf178}; !- HVAC Component

OS:Sizing:Zone,
  {69450884-e9cf-4cd9-aa74-a70c9d5a601c}, !- Handle
  {ec3cb1c0-9748-4534-b803-fba4f02cf178}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,                             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80c50714-2f95-4919-a5a0-9c6c426fbec5}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {ec3cb1c0-9748-4534-b803-fba4f02cf178}; !- Thermal Zone

OS:Space,
  {94a07e4a-dc6a-4679-b1f0-85b5598ed3dc}, !- Handle
  ER_Trauma2_Flr_1 Space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ec3cb1c0-9748-4534-b803-fba4f02cf178}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {493ad8d9-3285-4cd9-9edb-cc4bb9186895}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {52c083b3-6a3c-4397-b6eb-78aee570f60d}, !- Handle
  ER_Trauma2_Flr_1 DualSPSched,           !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {461e041f-92a7-4d36-a3bd-f8c6440d29ae}, !- Handle
  ER_Triage_Mult4_Flr_1,                  !- Name
  4,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e21d40d-0fc0-4d63-ba91-cb4ecf1cdff6}, !- Zone Air Inlet Port List
  {479d4eb2-3358-4a2d-b4dd-d0210268f005}, !- Zone Air Exhaust Port List
  {d6c5bf93-2362-4a27-b724-e17ae41d6010}, !- Zone Air Node Name
  {ae425b3c-0dd3-40ba-8ef3-cb4adbcdbb42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9f3f832-3f3f-4614-b9b6-b65792d5e624}, !- Group Rendering Name
  {a6c0827b-fce0-4801-80f1-cfebb82b5351}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57cc1f26-61ff-43f7-bda8-66033b75cfe3}, !- Handle
  Node 12,                                !- Name
  {d6c5bf93-2362-4a27-b724-e17ae41d6010}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6c5bf93-2362-4a27-b724-e17ae41d6010}, !- Handle
  {461e041f-92a7-4d36-a3bd-f8c6440d29ae}, !- Source Object
  11,                                     !- Outlet Port
  {57cc1f26-61ff-43f7-bda8-66033b75cfe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e21d40d-0fc0-4d63-ba91-cb4ecf1cdff6}, !- Handle
  {461e041f-92a7-4d36-a3bd-f8c6440d29ae}; !- HVAC Component

OS:PortList,
  {479d4eb2-3358-4a2d-b4dd-d0210268f005}, !- Handle
  {461e041f-92a7-4d36-a3bd-f8c6440d29ae}; !- HVAC Component

OS:PortList,
  {ae425b3c-0dd3-40ba-8ef3-cb4adbcdbb42}, !- Handle
  {461e041f-92a7-4d36-a3bd-f8c6440d29ae}; !- HVAC Component

OS:Sizing:Zone,
  {7c6b8f49-4c22-4b40-ba4c-ffdd38189c96}, !- Handle
  {461e041f-92a7-4d36-a3bd-f8c6440d29ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,                             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76334b3e-9475-4f4f-9e55-77ee7cf3ea3f}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {461e041f-92a7-4d36-a3bd-f8c6440d29ae}; !- Thermal Zone

OS:Space,
  {67fae816-8e44-4954-89d4-1a8d2e2c8719}, !- Handle
  ER_Triage_Mult4_Flr_1 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {461e041f-92a7-4d36-a3bd-f8c6440d29ae}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f0ddcef0-75b6-4670-800f-bef529b2fb4a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6c0827b-fce0-4801-80f1-cfebb82b5351}, !- Handle
  ER_Triage_Mult4_Flr_1 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dff13f20-f774-4433-94d1-1c3fc908f9a8}, !- Handle
  Office1_Mult4_Flr_1,                    !- Name
  5,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  59.5,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f13761dc-7381-47d6-a3f6-b9549a97e543}, !- Zone Air Inlet Port List
  {ed5999df-c82c-48da-8a21-d5a20ae29b4d}, !- Zone Air Exhaust Port List
  {1c383dee-9f6b-4eb8-8a4b-6f96ac5cce22}, !- Zone Air Node Name
  {ddd8e5e9-db53-4c67-8d9c-30a48df3ccbe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c966761-4198-42f9-9c87-cbb333de33f7}, !- Group Rendering Name
  {f6bea706-4d92-4436-a55b-34326f8667ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8300b078-527b-4753-af94-2b1c672a31fb}, !- Handle
  Node 13,                                !- Name
  {1c383dee-9f6b-4eb8-8a4b-6f96ac5cce22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c383dee-9f6b-4eb8-8a4b-6f96ac5cce22}, !- Handle
  {dff13f20-f774-4433-94d1-1c3fc908f9a8}, !- Source Object
  11,                                     !- Outlet Port
  {8300b078-527b-4753-af94-2b1c672a31fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f13761dc-7381-47d6-a3f6-b9549a97e543}, !- Handle
  {dff13f20-f774-4433-94d1-1c3fc908f9a8}; !- HVAC Component

OS:PortList,
  {ed5999df-c82c-48da-8a21-d5a20ae29b4d}, !- Handle
  {dff13f20-f774-4433-94d1-1c3fc908f9a8}; !- HVAC Component

OS:PortList,
  {ddd8e5e9-db53-4c67-8d9c-30a48df3ccbe}, !- Handle
  {dff13f20-f774-4433-94d1-1c3fc908f9a8}; !- HVAC Component

OS:Sizing:Zone,
  {bae90731-a493-4343-adf1-706f72a45344}, !- Handle
  {dff13f20-f774-4433-94d1-1c3fc908f9a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cf0481d9-f08d-4680-94c2-6452f67b61ba}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {dff13f20-f774-4433-94d1-1c3fc908f9a8}; !- Thermal Zone

OS:Space,
  {e85078c2-6934-49af-85d6-5c1d5afc6085}, !- Handle
  Office1_Mult4_Flr_1 Space,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dff13f20-f774-4433-94d1-1c3fc908f9a8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {83608ea3-fd74-450d-9475-bf95136068a0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6bea706-4d92-4436-a55b-34326f8667ba}, !- Handle
  Office1_Mult4_Flr_1 DualSPSched,        !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {99c98133-4ff2-413c-84b7-4f1d929507e2}, !- Handle
  Corridor_NW_Flr_3 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  6.0978,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {378e5773-2014-41ff-b228-504790a83a28}, !- Handle
  Corridor_NW_Flr_3,                      !- Name
  {99c98133-4ff2-413c-84b7-4f1d929507e2}, !- People Definition Name
  {fc9bc38a-0653-4847-9c31-a9215aaab039}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Handle
  BLDG_OCC_EXTD_SCH,                      !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.4,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.6,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.8,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.6,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.4,                                    !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: WinterDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: Saturday,                          !- Field 23
  Until: 07:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 08:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 17:00,                           !- Field 28
  0.6,                                    !- Field 29
  Until: 19:00,                           !- Field 30
  0.5,                                    !- Field 31
  Until: 24:00,                           !- Field 32
  0.4,                                    !- Field 33
  For: Sunday Holidays AllOtherDays,      !- Field 34
  Until: 08:00,                           !- Field 35
  0.4,                                    !- Field 36
  Until: 16:00,                           !- Field 37
  0.6,                                    !- Field 38
  Until: 24:00,                           !- Field 39
  0.4;                                    !- Field 40

OS:ThermalZone,
  {0992e243-df5c-4b51-8cfd-f1a75a713275}, !- Handle
  Lobby_Records_Flr_1,                    !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  6294.92,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec217667-a249-4c5d-aac3-bbb0c3f54fb6}, !- Zone Air Inlet Port List
  {a183f678-2726-44f7-b8e9-30b7c2c4b52c}, !- Zone Air Exhaust Port List
  {1b82a324-0806-43c9-9a6e-fc3c9e4a949b}, !- Zone Air Node Name
  {b8cfa783-f9db-4327-985e-bd47bc742657}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a1e9d49-c867-4407-8827-360ab357988b}, !- Group Rendering Name
  {672fc6d3-de67-48a1-9f62-30976ebf7cb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f531f234-abaf-40d3-b840-ba64932bab5d}, !- Handle
  Node 14,                                !- Name
  {1b82a324-0806-43c9-9a6e-fc3c9e4a949b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b82a324-0806-43c9-9a6e-fc3c9e4a949b}, !- Handle
  {0992e243-df5c-4b51-8cfd-f1a75a713275}, !- Source Object
  11,                                     !- Outlet Port
  {f531f234-abaf-40d3-b840-ba64932bab5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec217667-a249-4c5d-aac3-bbb0c3f54fb6}, !- Handle
  {0992e243-df5c-4b51-8cfd-f1a75a713275}; !- HVAC Component

OS:PortList,
  {a183f678-2726-44f7-b8e9-30b7c2c4b52c}, !- Handle
  {0992e243-df5c-4b51-8cfd-f1a75a713275}; !- HVAC Component

OS:PortList,
  {b8cfa783-f9db-4327-985e-bd47bc742657}, !- Handle
  {0992e243-df5c-4b51-8cfd-f1a75a713275}; !- HVAC Component

OS:Sizing:Zone,
  {6676e252-3955-42ff-80de-14290931d5c6}, !- Handle
  {0992e243-df5c-4b51-8cfd-f1a75a713275}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d2f2650e-ae81-4d70-b060-6370762cb5be}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {0992e243-df5c-4b51-8cfd-f1a75a713275}; !- Thermal Zone

OS:Space,
  {a2e23a6e-6d12-4684-9b93-623c341b0e0f}, !- Handle
  Lobby_Records_Flr_1 Space,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0992e243-df5c-4b51-8cfd-f1a75a713275}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8f2ce07e-bb09-4dca-b53c-5ca0e376b0b2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {672fc6d3-de67-48a1-9f62-30976ebf7cb1}, !- Handle
  Lobby_Records_Flr_1 DualSPSched,        !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bac18f20-a355-482f-8912-aa35b13d514e}, !- Handle
  Corridor_Flr_1,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2428.79,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45356dec-bc78-4e64-aca8-7cbf3f0f50a7}, !- Zone Air Inlet Port List
  {96a8f98c-d58f-48a7-9767-9e5126aa93f2}, !- Zone Air Exhaust Port List
  {5d34351e-10b9-48df-bf11-908d8bd5dc8b}, !- Zone Air Node Name
  {1b07b2ad-20cc-4513-97e9-c3ba830f2ffc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f30fe82b-5276-473f-aa22-7c117bf77acd}, !- Group Rendering Name
  {e9b79947-5d68-4f21-8198-9c96849d3f98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67d157de-0a74-4475-ace4-6b870ad691f9}, !- Handle
  Node 15,                                !- Name
  {5d34351e-10b9-48df-bf11-908d8bd5dc8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d34351e-10b9-48df-bf11-908d8bd5dc8b}, !- Handle
  {bac18f20-a355-482f-8912-aa35b13d514e}, !- Source Object
  11,                                     !- Outlet Port
  {67d157de-0a74-4475-ace4-6b870ad691f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45356dec-bc78-4e64-aca8-7cbf3f0f50a7}, !- Handle
  {bac18f20-a355-482f-8912-aa35b13d514e}; !- HVAC Component

OS:PortList,
  {96a8f98c-d58f-48a7-9767-9e5126aa93f2}, !- Handle
  {bac18f20-a355-482f-8912-aa35b13d514e}; !- HVAC Component

OS:PortList,
  {1b07b2ad-20cc-4513-97e9-c3ba830f2ffc}, !- Handle
  {bac18f20-a355-482f-8912-aa35b13d514e}; !- HVAC Component

OS:Sizing:Zone,
  {469702b5-b0a5-4510-ab47-fab7303149c0}, !- Handle
  {bac18f20-a355-482f-8912-aa35b13d514e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {92a3f6e0-82be-4cda-a371-887ba8939545}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {bac18f20-a355-482f-8912-aa35b13d514e}; !- Thermal Zone

OS:Space,
  {01d11ee5-4f15-4668-ac0c-5e075761dbab}, !- Handle
  Corridor_Flr_1 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bac18f20-a355-482f-8912-aa35b13d514e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9ef0d295-350e-4c13-b7f8-c7df1af40b08}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9b79947-5d68-4f21-8198-9c96849d3f98}, !- Handle
  Corridor_Flr_1 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {2c6bd5a9-8d10-4975-9593-f782ded595c1}, !- Handle
  PatRoom6_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:ThermalZone,
  {5a88190a-b895-40b8-8ea4-a8d267f4951f}, !- Handle
  ER_NurseStn_Lobby_Flr_1,                !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  5273.95,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53bdee81-3aed-47bd-8870-0e0b7f3ef3aa}, !- Zone Air Inlet Port List
  {b78641e4-23c4-4429-b893-1c0686f107de}, !- Zone Air Exhaust Port List
  {be546724-5593-4e77-a890-666a86cd8203}, !- Zone Air Node Name
  {fb2422d1-5d80-4993-81c0-d1ec8239dc40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {01d83e31-2626-4b56-8b8f-673d89730130}, !- Group Rendering Name
  {1d416f15-c388-4e5e-92b7-a7bb2570d545}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70c3c252-6635-4c1b-845f-de6b614d5580}, !- Handle
  Node 16,                                !- Name
  {be546724-5593-4e77-a890-666a86cd8203}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be546724-5593-4e77-a890-666a86cd8203}, !- Handle
  {5a88190a-b895-40b8-8ea4-a8d267f4951f}, !- Source Object
  11,                                     !- Outlet Port
  {70c3c252-6635-4c1b-845f-de6b614d5580}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53bdee81-3aed-47bd-8870-0e0b7f3ef3aa}, !- Handle
  {5a88190a-b895-40b8-8ea4-a8d267f4951f}; !- HVAC Component

OS:PortList,
  {b78641e4-23c4-4429-b893-1c0686f107de}, !- Handle
  {5a88190a-b895-40b8-8ea4-a8d267f4951f}; !- HVAC Component

OS:PortList,
  {fb2422d1-5d80-4993-81c0-d1ec8239dc40}, !- Handle
  {5a88190a-b895-40b8-8ea4-a8d267f4951f}; !- HVAC Component

OS:Sizing:Zone,
  {4fce1ee3-33ab-42ab-9a58-d63a55bbd399}, !- Handle
  {5a88190a-b895-40b8-8ea4-a8d267f4951f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {45c7c40d-23b5-4afd-9a5b-d2cbb4bff239}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {5a88190a-b895-40b8-8ea4-a8d267f4951f}; !- Thermal Zone

OS:Space,
  {2d7fc3b2-4761-4fe9-aca2-4f9d10f3672f}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5a88190a-b895-40b8-8ea4-a8d267f4951f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bd5048a3-b3a2-47f3-b171-5ed122ad3124}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d416f15-c388-4e5e-92b7-a7bb2570d545}, !- Handle
  ER_NurseStn_Lobby_Flr_1 DualSPSched,    !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea9521d1-d927-4b3c-bdaa-19b1107bad61}, !- Handle
  OR1_Flr_2,                              !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  237.91,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aeef80ea-df4b-4058-9bf8-f9a97e0d0948}, !- Zone Air Inlet Port List
  {9e18452a-932b-43e8-a935-c613ad255871}, !- Zone Air Exhaust Port List
  {24c252ad-0c0c-41c6-9265-afe026faea94}, !- Zone Air Node Name
  {3b3fee84-6217-4bfc-b7c3-933121063b6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77119400-01a7-4e84-a937-d991b7ac43a7}, !- Group Rendering Name
  {868f4ea1-2e7e-49b9-9d30-ba4c5dec1d3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48bb4d69-5f1c-4b96-8101-12f31ff4db54}, !- Handle
  Node 17,                                !- Name
  {24c252ad-0c0c-41c6-9265-afe026faea94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24c252ad-0c0c-41c6-9265-afe026faea94}, !- Handle
  {ea9521d1-d927-4b3c-bdaa-19b1107bad61}, !- Source Object
  11,                                     !- Outlet Port
  {48bb4d69-5f1c-4b96-8101-12f31ff4db54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aeef80ea-df4b-4058-9bf8-f9a97e0d0948}, !- Handle
  {ea9521d1-d927-4b3c-bdaa-19b1107bad61}; !- HVAC Component

OS:PortList,
  {9e18452a-932b-43e8-a935-c613ad255871}, !- Handle
  {ea9521d1-d927-4b3c-bdaa-19b1107bad61}; !- HVAC Component

OS:PortList,
  {3b3fee84-6217-4bfc-b7c3-933121063b6d}, !- Handle
  {ea9521d1-d927-4b3c-bdaa-19b1107bad61}; !- HVAC Component

OS:Sizing:Zone,
  {b44a7627-8f2f-4345-8780-a7b06ce75ede}, !- Handle
  {ea9521d1-d927-4b3c-bdaa-19b1107bad61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.017776903,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21a9d8d6-23a3-45c0-b00a-2e2fa0e2a440}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {ea9521d1-d927-4b3c-bdaa-19b1107bad61}; !- Thermal Zone

OS:Space,
  {58951f3c-fc1a-41bd-8c0a-a9dc729572c4}, !- Handle
  OR1_Flr_2 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea9521d1-d927-4b3c-bdaa-19b1107bad61}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a2425c67-9b38-4f75-8d10-68d03805f1ce}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {868f4ea1-2e7e-49b9-9d30-ba4c5dec1d3e}, !- Handle
  OR1_Flr_2 DualSPSched,                  !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e4c576e-d1a2-49d3-8af6-7b0e7f45dad0}, !- Handle
  OR2_Mult5_Flr_2,                        !- Name
  5,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  237.91,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7863ee9-40db-48d5-b55e-eaa6bde550bb}, !- Zone Air Inlet Port List
  {01db09c7-3ce2-4fd6-aa9f-67e7d73ae49a}, !- Zone Air Exhaust Port List
  {f35fb7a4-63d0-4829-8444-2de4047bf325}, !- Zone Air Node Name
  {acae36c6-0381-4300-9e29-e0d6f122db4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0906bb30-ebd7-4141-ade2-3e13d428a3f7}, !- Group Rendering Name
  {2046331b-d941-498e-840a-a66df8f08bf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0ddf96c-399b-4efa-a683-509ad16234ef}, !- Handle
  Node 18,                                !- Name
  {f35fb7a4-63d0-4829-8444-2de4047bf325}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f35fb7a4-63d0-4829-8444-2de4047bf325}, !- Handle
  {8e4c576e-d1a2-49d3-8af6-7b0e7f45dad0}, !- Source Object
  11,                                     !- Outlet Port
  {e0ddf96c-399b-4efa-a683-509ad16234ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7863ee9-40db-48d5-b55e-eaa6bde550bb}, !- Handle
  {8e4c576e-d1a2-49d3-8af6-7b0e7f45dad0}; !- HVAC Component

OS:PortList,
  {01db09c7-3ce2-4fd6-aa9f-67e7d73ae49a}, !- Handle
  {8e4c576e-d1a2-49d3-8af6-7b0e7f45dad0}; !- HVAC Component

OS:PortList,
  {acae36c6-0381-4300-9e29-e0d6f122db4b}, !- Handle
  {8e4c576e-d1a2-49d3-8af6-7b0e7f45dad0}; !- HVAC Component

OS:Sizing:Zone,
  {d34bb51b-2298-46ed-94c2-7fb4ae0f1d22}, !- Handle
  {8e4c576e-d1a2-49d3-8af6-7b0e7f45dad0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.017776903,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20bbebc4-cd1c-43e9-8656-350be5466414}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8e4c576e-d1a2-49d3-8af6-7b0e7f45dad0}; !- Thermal Zone

OS:Space,
  {2f7c679e-66e7-4adc-9d7f-d00d0a60447b}, !- Handle
  OR2_Mult5_Flr_2 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8e4c576e-d1a2-49d3-8af6-7b0e7f45dad0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {02e0f8e9-50e1-4c9d-a143-3c28d4581bc2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2046331b-d941-498e-840a-a66df8f08bf7}, !- Handle
  OR2_Mult5_Flr_2 DualSPSched,            !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e43198f5-58b7-46d6-ab51-35febd2233f0}, !- Handle
  OR3_Flr_2,                              !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  237.91,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36292ab2-ff00-4f3b-9cbc-d35f59cf057b}, !- Zone Air Inlet Port List
  {19365735-280a-4725-9b74-35cb6a36fb6d}, !- Zone Air Exhaust Port List
  {3d0d8a38-7ba6-4d25-8e44-d6d075b0408f}, !- Zone Air Node Name
  {d7adb5dc-1b65-4705-bb6b-65808d81ce13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9de0c089-5664-4fda-984c-1a7c1d285559}, !- Group Rendering Name
  {ad42d116-2769-4d0c-9cb2-c40752ee56ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18e36bf7-9604-4a5c-9aca-f7dd18e057f0}, !- Handle
  Node 19,                                !- Name
  {3d0d8a38-7ba6-4d25-8e44-d6d075b0408f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d0d8a38-7ba6-4d25-8e44-d6d075b0408f}, !- Handle
  {e43198f5-58b7-46d6-ab51-35febd2233f0}, !- Source Object
  11,                                     !- Outlet Port
  {18e36bf7-9604-4a5c-9aca-f7dd18e057f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36292ab2-ff00-4f3b-9cbc-d35f59cf057b}, !- Handle
  {e43198f5-58b7-46d6-ab51-35febd2233f0}; !- HVAC Component

OS:PortList,
  {19365735-280a-4725-9b74-35cb6a36fb6d}, !- Handle
  {e43198f5-58b7-46d6-ab51-35febd2233f0}; !- HVAC Component

OS:PortList,
  {d7adb5dc-1b65-4705-bb6b-65808d81ce13}, !- Handle
  {e43198f5-58b7-46d6-ab51-35febd2233f0}; !- HVAC Component

OS:Sizing:Zone,
  {b34ec619-2bc0-4554-8709-fa07e84364da}, !- Handle
  {e43198f5-58b7-46d6-ab51-35febd2233f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.017776903,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbecf8ea-2bac-4f23-be1c-3b4eed8a6a24}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {e43198f5-58b7-46d6-ab51-35febd2233f0}; !- Thermal Zone

OS:Space,
  {1a5120f4-8c0f-4f8a-b6c1-fdd0e7015ddf}, !- Handle
  OR3_Flr_2 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e43198f5-58b7-46d6-ab51-35febd2233f0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {727c7213-083c-4a46-bf1c-1db806136421}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad42d116-2769-4d0c-9cb2-c40752ee56ee}, !- Handle
  OR3_Flr_2 DualSPSched,                  !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5238a83d-36a1-4c1f-bb2a-818fff9b3413}, !- Handle
  OR4_Flr_2,                              !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  951.7,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4132147a-891a-4a30-b34e-54b602211022}, !- Zone Air Inlet Port List
  {59ab536b-50b1-4d1a-a0f0-5639428ebf32}, !- Zone Air Exhaust Port List
  {cc8e4d42-de74-42be-b71f-bbcb4f66acd9}, !- Zone Air Node Name
  {bcf0d636-14b6-44f4-ad5c-0a82966d9425}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de69ae2b-afa3-4742-9213-fc8e26ba8608}, !- Group Rendering Name
  {eb2a39ba-d7a0-4d3c-be78-de8e81080887}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd292271-97c2-4662-8729-b5429923dfc4}, !- Handle
  Node 20,                                !- Name
  {cc8e4d42-de74-42be-b71f-bbcb4f66acd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc8e4d42-de74-42be-b71f-bbcb4f66acd9}, !- Handle
  {5238a83d-36a1-4c1f-bb2a-818fff9b3413}, !- Source Object
  11,                                     !- Outlet Port
  {cd292271-97c2-4662-8729-b5429923dfc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4132147a-891a-4a30-b34e-54b602211022}, !- Handle
  {5238a83d-36a1-4c1f-bb2a-818fff9b3413}; !- HVAC Component

OS:PortList,
  {59ab536b-50b1-4d1a-a0f0-5639428ebf32}, !- Handle
  {5238a83d-36a1-4c1f-bb2a-818fff9b3413}; !- HVAC Component

OS:PortList,
  {bcf0d636-14b6-44f4-ad5c-0a82966d9425}, !- Handle
  {5238a83d-36a1-4c1f-bb2a-818fff9b3413}; !- HVAC Component

OS:Sizing:Zone,
  {044893b9-7cad-4740-b7ad-70efeeb992ba}, !- Handle
  {5238a83d-36a1-4c1f-bb2a-818fff9b3413}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.017776903,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c8c9b11-13f1-488a-b534-2b4cadcb6cbe}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {5238a83d-36a1-4c1f-bb2a-818fff9b3413}; !- Thermal Zone

OS:Space,
  {425de603-0d42-4bbb-af5f-8136af1b5b65}, !- Handle
  OR4_Flr_2 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5238a83d-36a1-4c1f-bb2a-818fff9b3413}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e3631f4b-ac2d-448a-aa1c-3eb8f76c3664}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb2a39ba-d7a0-4d3c-be78-de8e81080887}, !- Handle
  OR4_Flr_2 DualSPSched,                  !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d342dd0c-5fbc-4aac-bcc5-4f3877177daf}, !- Handle
  IC_PatRoom2_Flr_2,                      !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {773ed36b-20a3-42c2-a6f3-8c7c365a651e}, !- Zone Air Inlet Port List
  {6b764647-6ba0-4926-b523-5db2b727595a}, !- Zone Air Exhaust Port List
  {2fe79e54-0575-4132-b30b-9bb7f6b4f0ef}, !- Zone Air Node Name
  {fac7e247-c4ec-43ec-8d9c-effba7b07339}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7e0261f-fa25-45d2-a9a8-fac30bd16379}, !- Group Rendering Name
  {56d91d41-f3e9-4be0-934d-70b91c21e72b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddf79e6d-c412-4d6d-8150-2a6899550802}, !- Handle
  Node 21,                                !- Name
  {2fe79e54-0575-4132-b30b-9bb7f6b4f0ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fe79e54-0575-4132-b30b-9bb7f6b4f0ef}, !- Handle
  {d342dd0c-5fbc-4aac-bcc5-4f3877177daf}, !- Source Object
  11,                                     !- Outlet Port
  {ddf79e6d-c412-4d6d-8150-2a6899550802}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {773ed36b-20a3-42c2-a6f3-8c7c365a651e}, !- Handle
  {d342dd0c-5fbc-4aac-bcc5-4f3877177daf}; !- HVAC Component

OS:PortList,
  {6b764647-6ba0-4926-b523-5db2b727595a}, !- Handle
  {d342dd0c-5fbc-4aac-bcc5-4f3877177daf}; !- HVAC Component

OS:PortList,
  {fac7e247-c4ec-43ec-8d9c-effba7b07339}, !- Handle
  {d342dd0c-5fbc-4aac-bcc5-4f3877177daf}; !- HVAC Component

OS:Sizing:Zone,
  {231c13d4-2709-46d6-9cdc-13abd7f4c647}, !- Handle
  {d342dd0c-5fbc-4aac-bcc5-4f3877177daf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {337140fc-a8eb-4f0b-af70-5092a35ecbc2}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {d342dd0c-5fbc-4aac-bcc5-4f3877177daf}; !- Thermal Zone

OS:Space,
  {18011185-f388-4e44-8ecb-247bf027f6c6}, !- Handle
  IC_PatRoom2_Flr_2 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d342dd0c-5fbc-4aac-bcc5-4f3877177daf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6e22c016-349a-4163-8b30-bacafacce86d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {56d91d41-f3e9-4be0-934d-70b91c21e72b}, !- Handle
  IC_PatRoom2_Flr_2 DualSPSched,          !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30af53e8-0e46-4a2e-ad81-efa77a65f70a}, !- Handle
  IC_PatRoom3_Mult6_Flr_2,                !- Name
  6,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  89.21,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bcba03a-636c-43a8-b390-fcfe2d443eb2}, !- Zone Air Inlet Port List
  {d1a874e7-ba9e-4d28-8b8b-73fbb1aedfaf}, !- Zone Air Exhaust Port List
  {fc1e2b54-6e6c-494b-8d34-a6b741731d1b}, !- Zone Air Node Name
  {56f4b691-7814-4bb5-a80e-80f4dcb36b4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {615cf24d-5f2e-4839-9299-8689f911b378}, !- Group Rendering Name
  {876d4142-5980-4fe6-8089-3210d6eef13c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e0c965f-0b7c-4db1-bfef-5faaee1f3976}, !- Handle
  Node 22,                                !- Name
  {fc1e2b54-6e6c-494b-8d34-a6b741731d1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc1e2b54-6e6c-494b-8d34-a6b741731d1b}, !- Handle
  {30af53e8-0e46-4a2e-ad81-efa77a65f70a}, !- Source Object
  11,                                     !- Outlet Port
  {7e0c965f-0b7c-4db1-bfef-5faaee1f3976}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bcba03a-636c-43a8-b390-fcfe2d443eb2}, !- Handle
  {30af53e8-0e46-4a2e-ad81-efa77a65f70a}; !- HVAC Component

OS:PortList,
  {d1a874e7-ba9e-4d28-8b8b-73fbb1aedfaf}, !- Handle
  {30af53e8-0e46-4a2e-ad81-efa77a65f70a}; !- HVAC Component

OS:PortList,
  {56f4b691-7814-4bb5-a80e-80f4dcb36b4b}, !- Handle
  {30af53e8-0e46-4a2e-ad81-efa77a65f70a}; !- HVAC Component

OS:Sizing:Zone,
  {732237c9-75b1-4a22-ad52-59fe15a5cd00}, !- Handle
  {30af53e8-0e46-4a2e-ad81-efa77a65f70a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f28352c2-f00f-4f6d-9eca-dbe3476ef6ba}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {30af53e8-0e46-4a2e-ad81-efa77a65f70a}; !- Thermal Zone

OS:Space,
  {8bef13d0-40bd-4d69-badc-46e68d88e317}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {30af53e8-0e46-4a2e-ad81-efa77a65f70a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {082fd5a8-d775-436b-8f4e-3587fc440076}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {876d4142-5980-4fe6-8089-3210d6eef13c}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 DualSPSched,    !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d541c02-3bfd-494c-87da-4ca3f5131297}, !- Handle
  ICU_Flr_2,                              !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2637.63,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9d55d10-a948-4efe-8f0d-67a215f015cb}, !- Zone Air Inlet Port List
  {76306a0a-cbb2-46e5-ad11-73d0ff2fce3c}, !- Zone Air Exhaust Port List
  {dd19ca0a-f93f-436f-b38f-4a431f7be318}, !- Zone Air Node Name
  {c292df07-7ca8-4de4-b6ae-712a674c96b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {26542975-311d-4656-ad63-8b035ae90898}, !- Group Rendering Name
  {e973150f-36fc-4f2e-b862-8c7046a4d298}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53a966d8-7be9-48b9-94b9-b6fffeb64838}, !- Handle
  Node 23,                                !- Name
  {dd19ca0a-f93f-436f-b38f-4a431f7be318}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd19ca0a-f93f-436f-b38f-4a431f7be318}, !- Handle
  {4d541c02-3bfd-494c-87da-4ca3f5131297}, !- Source Object
  11,                                     !- Outlet Port
  {53a966d8-7be9-48b9-94b9-b6fffeb64838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9d55d10-a948-4efe-8f0d-67a215f015cb}, !- Handle
  {4d541c02-3bfd-494c-87da-4ca3f5131297}; !- HVAC Component

OS:PortList,
  {76306a0a-cbb2-46e5-ad11-73d0ff2fce3c}, !- Handle
  {4d541c02-3bfd-494c-87da-4ca3f5131297}; !- HVAC Component

OS:PortList,
  {c292df07-7ca8-4de4-b6ae-712a674c96b3}, !- Handle
  {4d541c02-3bfd-494c-87da-4ca3f5131297}; !- HVAC Component

OS:Sizing:Zone,
  {88e6e502-d5a6-45ec-86da-d0c3ab55bad7}, !- Handle
  {4d541c02-3bfd-494c-87da-4ca3f5131297}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c0407b9-90b2-41ff-8472-4c7d97c52bc8}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {4d541c02-3bfd-494c-87da-4ca3f5131297}; !- Thermal Zone

OS:Space,
  {f916a2bf-d6b6-4619-abff-0a8e5cc383af}, !- Handle
  ICU_Flr_2 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4d541c02-3bfd-494c-87da-4ca3f5131297}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {906b723d-45de-4c0b-aa71-637c28f74314}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e973150f-36fc-4f2e-b862-8c7046a4d298}, !- Handle
  ICU_Flr_2 DualSPSched,                  !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2b01e6f7-3f5f-46b0-b1da-06b5964cec95}, !- Handle
  OR1_Flr_2_Infiltration,                 !- Name
  {58951f3c-fc1a-41bd-8c0a-a9dc729572c4}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Handle
  INFIL_SCH_PNNL,                         !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  0.25,                                   !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  0.25,                                   !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  0.25;                                   !- Field 10

OS:Surface,
  {6b0b15b0-1ad8-4a71-a8ac-0cccf86252cf}, !- Handle
  PatRoom1_Mult10_Flr_4_Wall_South,       !- Name
  Wall,                                   !- Surface Type
  {f912a386-d015-46cf-bb86-608a9ae2de88}, !- Construction Name
  {26a43daf-3169-45c4-8b97-d3829b4dfe3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 0, 17.0732,                     !- X,Y,Z Vertex 1 {m}
  39.624, 0, 12.8049,                     !- X,Y,Z Vertex 2 {m}
  44.196, 0, 12.8049,                     !- X,Y,Z Vertex 3 {m}
  44.196, 0, 17.0732;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d72063f-e02d-4287-8d5c-a876a220c34c}, !- Handle
  PatRoom1_Mult10_Flr_4,                  !- Name
  10,                                     !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  89.21,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a6cc166-0ed9-478d-ae39-d6f5ad141ff8}, !- Zone Air Inlet Port List
  {3afca839-f280-4621-b1b9-186856247969}, !- Zone Air Exhaust Port List
  {e86f6ed3-096b-4554-bc3e-2ffd436e893f}, !- Zone Air Node Name
  {d6913835-b04c-4ba4-95bf-e656a394f42a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a6cdff3-c9dd-4fe9-a6c5-55b245525576}, !- Group Rendering Name
  {f521d848-1fab-413d-a5c1-b8459af1ab5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf279fc5-5652-4464-8597-615ff0648d3b}, !- Handle
  Node 24,                                !- Name
  {e86f6ed3-096b-4554-bc3e-2ffd436e893f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e86f6ed3-096b-4554-bc3e-2ffd436e893f}, !- Handle
  {7d72063f-e02d-4287-8d5c-a876a220c34c}, !- Source Object
  11,                                     !- Outlet Port
  {bf279fc5-5652-4464-8597-615ff0648d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a6cc166-0ed9-478d-ae39-d6f5ad141ff8}, !- Handle
  {7d72063f-e02d-4287-8d5c-a876a220c34c}; !- HVAC Component

OS:PortList,
  {3afca839-f280-4621-b1b9-186856247969}, !- Handle
  {7d72063f-e02d-4287-8d5c-a876a220c34c}; !- HVAC Component

OS:PortList,
  {d6913835-b04c-4ba4-95bf-e656a394f42a}, !- Handle
  {7d72063f-e02d-4287-8d5c-a876a220c34c}; !- HVAC Component

OS:Sizing:Zone,
  {e79758d6-775e-4a28-8dff-6096a203c1c2}, !- Handle
  {7d72063f-e02d-4287-8d5c-a876a220c34c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8860952-ddc5-4928-8792-85da965149fc}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {7d72063f-e02d-4287-8d5c-a876a220c34c}; !- Thermal Zone

OS:Space,
  {26a43daf-3169-45c4-8b97-d3829b4dfe3d}, !- Handle
  PatRoom1_Mult10_Flr_4 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d72063f-e02d-4287-8d5c-a876a220c34c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {79d09d42-2fd3-461c-8842-2c8e5a08a4b7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f521d848-1fab-413d-a5c1-b8459af1ab5c}, !- Handle
  PatRoom1_Mult10_Flr_4 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {00f8d433-4f95-4737-8f74-11c1f5ff58c5}, !- Handle
  PatRoom8_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  {f912a386-d015-46cf-bb86-608a9ae2de88}, !- Construction Name
  {f65b61d8-879b-4e1c-99dd-04c1f3b7962b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 53.34, 12.8049,                      !- X,Y,Z Vertex 1 {m}
  0, 53.34, 8.5366,                       !- X,Y,Z Vertex 2 {m}
  0, 48.768, 8.5366,                      !- X,Y,Z Vertex 3 {m}
  0, 48.768, 12.8049;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {acdd3ef5-ea5b-4374-bc8b-15989e826bdc}, !- Handle
  PatRoom8_Flr_3,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d955000-9399-45ab-998b-4581e6dcd4b0}, !- Zone Air Inlet Port List
  {5f4ad709-6bd5-4edd-b4ad-cc5caeb10a75}, !- Zone Air Exhaust Port List
  {dbe8aebf-052e-498b-b270-4a2654a495dd}, !- Zone Air Node Name
  {c2ba36fa-d6c2-481b-9bff-3292d460f26f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {915974df-ec2a-4766-9653-6ec32407477e}, !- Group Rendering Name
  {bf37b029-4884-4631-8f7e-226280105470}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a9a3118-c5d6-43ed-a373-11b9bfd4a216}, !- Handle
  Node 25,                                !- Name
  {dbe8aebf-052e-498b-b270-4a2654a495dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbe8aebf-052e-498b-b270-4a2654a495dd}, !- Handle
  {acdd3ef5-ea5b-4374-bc8b-15989e826bdc}, !- Source Object
  11,                                     !- Outlet Port
  {7a9a3118-c5d6-43ed-a373-11b9bfd4a216}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d955000-9399-45ab-998b-4581e6dcd4b0}, !- Handle
  {acdd3ef5-ea5b-4374-bc8b-15989e826bdc}; !- HVAC Component

OS:PortList,
  {5f4ad709-6bd5-4edd-b4ad-cc5caeb10a75}, !- Handle
  {acdd3ef5-ea5b-4374-bc8b-15989e826bdc}; !- HVAC Component

OS:PortList,
  {c2ba36fa-d6c2-481b-9bff-3292d460f26f}, !- Handle
  {acdd3ef5-ea5b-4374-bc8b-15989e826bdc}; !- HVAC Component

OS:Sizing:Zone,
  {c970948d-cabd-41f9-9119-7ba27aca42f7}, !- Handle
  {acdd3ef5-ea5b-4374-bc8b-15989e826bdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30f88847-c24a-4367-8c32-6dfe181b2f6d}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {acdd3ef5-ea5b-4374-bc8b-15989e826bdc}; !- Thermal Zone

OS:Space,
  {f65b61d8-879b-4e1c-99dd-04c1f3b7962b}, !- Handle
  PatRoom8_Flr_3 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {acdd3ef5-ea5b-4374-bc8b-15989e826bdc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7d85e59c-0bbb-4edf-bea5-f1410ee0fdd5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf37b029-4884-4631-8f7e-226280105470}, !- Handle
  PatRoom8_Flr_3 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e33ed7f7-3ccf-4f28-9dec-542cdec66bb7}, !- Handle
  ICU_NurseStn_Lobby_Flr_2,               !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2854.51,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0144729-51dd-41f1-b0e2-a680e89ba1df}, !- Zone Air Inlet Port List
  {0916b559-4ba7-4d15-9146-b904730cc4de}, !- Zone Air Exhaust Port List
  {8ae7f7e9-06f6-4451-8864-62620605d8d1}, !- Zone Air Node Name
  {213d1059-f671-4562-9924-e5235e0a3019}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94049d30-879b-416f-a315-c4f0611893e4}, !- Group Rendering Name
  {4ae96893-31cb-4f89-82db-b7277c29e69f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {462d4635-b162-4bd9-9fb0-7da5ef08cbef}, !- Handle
  Node 26,                                !- Name
  {8ae7f7e9-06f6-4451-8864-62620605d8d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ae7f7e9-06f6-4451-8864-62620605d8d1}, !- Handle
  {e33ed7f7-3ccf-4f28-9dec-542cdec66bb7}, !- Source Object
  11,                                     !- Outlet Port
  {462d4635-b162-4bd9-9fb0-7da5ef08cbef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0144729-51dd-41f1-b0e2-a680e89ba1df}, !- Handle
  {e33ed7f7-3ccf-4f28-9dec-542cdec66bb7}; !- HVAC Component

OS:PortList,
  {0916b559-4ba7-4d15-9146-b904730cc4de}, !- Handle
  {e33ed7f7-3ccf-4f28-9dec-542cdec66bb7}; !- HVAC Component

OS:PortList,
  {213d1059-f671-4562-9924-e5235e0a3019}, !- Handle
  {e33ed7f7-3ccf-4f28-9dec-542cdec66bb7}; !- HVAC Component

OS:Sizing:Zone,
  {1d55287d-51e7-4d4d-a92d-4abf4ba7f01a}, !- Handle
  {e33ed7f7-3ccf-4f28-9dec-542cdec66bb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {278950bf-86a3-4fa8-9923-fcdfe8120769}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {e33ed7f7-3ccf-4f28-9dec-542cdec66bb7}; !- Thermal Zone

OS:Space,
  {e8425c0c-58cd-4923-b141-5bd278400140}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Space,         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e33ed7f7-3ccf-4f28-9dec-542cdec66bb7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9f25a7d9-8da5-4893-95ce-5d8984737a7c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ae96893-31cb-4f89-82db-b7277c29e69f}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 DualSPSched,   !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {217de681-03cf-4675-ba20-7e0fd02a8509}, !- Handle
  Corridor_Flr_2,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2428.79,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {340ec0a3-de06-42a9-b1aa-e44ffed4eb2e}, !- Zone Air Inlet Port List
  {9443f2c8-04b7-49ff-a8f0-f00f845fa46c}, !- Zone Air Exhaust Port List
  {7fd126e5-9ce0-43ad-aa67-400c3a611793}, !- Zone Air Node Name
  {5f9e0a18-6064-414c-ab3e-d6548f6698af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74bcc53b-0a82-46d3-8c48-18302d260022}, !- Group Rendering Name
  {f37135c4-c1c3-493e-aae5-212618836a17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f97b933-3ad3-49b7-bd42-d171fdb24d46}, !- Handle
  Node 27,                                !- Name
  {7fd126e5-9ce0-43ad-aa67-400c3a611793}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fd126e5-9ce0-43ad-aa67-400c3a611793}, !- Handle
  {217de681-03cf-4675-ba20-7e0fd02a8509}, !- Source Object
  11,                                     !- Outlet Port
  {5f97b933-3ad3-49b7-bd42-d171fdb24d46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {340ec0a3-de06-42a9-b1aa-e44ffed4eb2e}, !- Handle
  {217de681-03cf-4675-ba20-7e0fd02a8509}; !- HVAC Component

OS:PortList,
  {9443f2c8-04b7-49ff-a8f0-f00f845fa46c}, !- Handle
  {217de681-03cf-4675-ba20-7e0fd02a8509}; !- HVAC Component

OS:PortList,
  {5f9e0a18-6064-414c-ab3e-d6548f6698af}, !- Handle
  {217de681-03cf-4675-ba20-7e0fd02a8509}; !- HVAC Component

OS:Sizing:Zone,
  {be836302-be3a-4729-92d1-6ec6a35932c1}, !- Handle
  {217de681-03cf-4675-ba20-7e0fd02a8509}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7bbd6b17-16b6-4a74-b611-044a6bfccc8a}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {217de681-03cf-4675-ba20-7e0fd02a8509}; !- Thermal Zone

OS:Space,
  {6542c07d-1073-4889-bd2f-a8d2b741e301}, !- Handle
  Corridor_Flr_2 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {217de681-03cf-4675-ba20-7e0fd02a8509}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8df99bc1-57d8-417d-adcd-77ed59989ba2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f37135c4-c1c3-493e-aae5-212618836a17}, !- Handle
  Corridor_Flr_2 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a62fced5-0a8f-4e79-9fff-037caeff785a}, !- Handle
  OR_NurseStn_Lobby_Flr_2,                !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  4322.24,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5666185e-ae24-40c3-ba33-410d6e8428a4}, !- Zone Air Inlet Port List
  {ee4c6d96-76b5-4445-bd07-992bb47c436c}, !- Zone Air Exhaust Port List
  {9fcc640d-de58-4b6c-97e3-727c43786eb1}, !- Zone Air Node Name
  {37cb21ac-e0d0-48c8-81a0-b93b3adb3762}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65869b53-521e-4dae-ab3f-a9d826991215}, !- Group Rendering Name
  {aa16fa66-3130-43c2-a0a4-584f0fb5845b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71ec6d6b-d06a-4916-bd89-594c92e4a893}, !- Handle
  Node 28,                                !- Name
  {9fcc640d-de58-4b6c-97e3-727c43786eb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fcc640d-de58-4b6c-97e3-727c43786eb1}, !- Handle
  {a62fced5-0a8f-4e79-9fff-037caeff785a}, !- Source Object
  11,                                     !- Outlet Port
  {71ec6d6b-d06a-4916-bd89-594c92e4a893}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5666185e-ae24-40c3-ba33-410d6e8428a4}, !- Handle
  {a62fced5-0a8f-4e79-9fff-037caeff785a}; !- HVAC Component

OS:PortList,
  {ee4c6d96-76b5-4445-bd07-992bb47c436c}, !- Handle
  {a62fced5-0a8f-4e79-9fff-037caeff785a}; !- HVAC Component

OS:PortList,
  {37cb21ac-e0d0-48c8-81a0-b93b3adb3762}, !- Handle
  {a62fced5-0a8f-4e79-9fff-037caeff785a}; !- HVAC Component

OS:Sizing:Zone,
  {254fa833-8019-4399-bf23-b37f5409db84}, !- Handle
  {a62fced5-0a8f-4e79-9fff-037caeff785a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ff401d39-a962-4aab-986d-fa5a3bf40b86}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {a62fced5-0a8f-4e79-9fff-037caeff785a}; !- Thermal Zone

OS:Space,
  {41be0e35-17c7-4763-8a96-d9a365cd5d41}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a62fced5-0a8f-4e79-9fff-037caeff785a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {de0980e0-a0b6-441b-9c31-11e69f465481}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa16fa66-3130-43c2-a0a4-584f0fb5845b}, !- Handle
  OR_NurseStn_Lobby_Flr_2 DualSPSched,    !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75dd74db-4a98-48dd-86ea-d2df1134449a}, !- Handle
  PatRoom1_Mult10_Flr_3,                  !- Name
  10,                                     !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  89.21,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92ceaaa7-28aa-4fc3-a3c7-b2afb19e55a9}, !- Zone Air Inlet Port List
  {45cc7174-039f-494e-80b2-859f7c3791c4}, !- Zone Air Exhaust Port List
  {a441d705-32f5-4c47-a1b2-8bc72c9de3c8}, !- Zone Air Node Name
  {eb2c83bf-d700-4ab6-963e-82a470a0d632}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8368cd8e-dbb3-453d-b979-54519485d069}, !- Group Rendering Name
  {30ffbd0b-5ce7-4150-8006-ce3711c9e020}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {504d7c18-69ca-4a9d-957e-520191cb364c}, !- Handle
  Node 29,                                !- Name
  {a441d705-32f5-4c47-a1b2-8bc72c9de3c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a441d705-32f5-4c47-a1b2-8bc72c9de3c8}, !- Handle
  {75dd74db-4a98-48dd-86ea-d2df1134449a}, !- Source Object
  11,                                     !- Outlet Port
  {504d7c18-69ca-4a9d-957e-520191cb364c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92ceaaa7-28aa-4fc3-a3c7-b2afb19e55a9}, !- Handle
  {75dd74db-4a98-48dd-86ea-d2df1134449a}; !- HVAC Component

OS:PortList,
  {45cc7174-039f-494e-80b2-859f7c3791c4}, !- Handle
  {75dd74db-4a98-48dd-86ea-d2df1134449a}; !- HVAC Component

OS:PortList,
  {eb2c83bf-d700-4ab6-963e-82a470a0d632}, !- Handle
  {75dd74db-4a98-48dd-86ea-d2df1134449a}; !- HVAC Component

OS:Sizing:Zone,
  {65e9c584-0d78-47af-a1e8-81db78158edb}, !- Handle
  {75dd74db-4a98-48dd-86ea-d2df1134449a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d57b2a35-6f75-4c3f-930d-07df9b3b0de1}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {75dd74db-4a98-48dd-86ea-d2df1134449a}; !- Thermal Zone

OS:Space,
  {c55c42d8-f533-44af-b105-63822b8da2ce}, !- Handle
  PatRoom1_Mult10_Flr_3 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {75dd74db-4a98-48dd-86ea-d2df1134449a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {934644b4-b62b-4d37-8d5b-f2151b6ff48c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {30ffbd0b-5ce7-4150-8006-ce3711c9e020}, !- Handle
  PatRoom1_Mult10_Flr_3 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2fe463fd-c301-4530-abff-87bc5025bf4d}, !- Handle
  PatRoom3_Mult10_Flr_3,                  !- Name
  10,                                     !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  86.26,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {929a1fe8-321a-40bf-8951-45646d43eb0e}, !- Zone Air Inlet Port List
  {6793a1d3-aa55-49c9-ac0a-cedbf2cd3a8a}, !- Zone Air Exhaust Port List
  {a0550ac7-0d01-4fed-ba31-eaa115913e84}, !- Zone Air Node Name
  {5315df42-0fc7-4f51-9a65-e42b347004e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf44a5e1-e304-4657-a2b6-c438077a0e2f}, !- Group Rendering Name
  {e143fdf6-a7a9-42db-a455-2989eb57ecca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {568ab685-e188-49dc-ac1d-926af6460ee8}, !- Handle
  Node 30,                                !- Name
  {a0550ac7-0d01-4fed-ba31-eaa115913e84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0550ac7-0d01-4fed-ba31-eaa115913e84}, !- Handle
  {2fe463fd-c301-4530-abff-87bc5025bf4d}, !- Source Object
  11,                                     !- Outlet Port
  {568ab685-e188-49dc-ac1d-926af6460ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {929a1fe8-321a-40bf-8951-45646d43eb0e}, !- Handle
  {2fe463fd-c301-4530-abff-87bc5025bf4d}; !- HVAC Component

OS:PortList,
  {6793a1d3-aa55-49c9-ac0a-cedbf2cd3a8a}, !- Handle
  {2fe463fd-c301-4530-abff-87bc5025bf4d}; !- HVAC Component

OS:PortList,
  {5315df42-0fc7-4f51-9a65-e42b347004e2}, !- Handle
  {2fe463fd-c301-4530-abff-87bc5025bf4d}; !- HVAC Component

OS:Sizing:Zone,
  {1eaf443b-66f7-4f18-aa3b-b8249e779165}, !- Handle
  {2fe463fd-c301-4530-abff-87bc5025bf4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {859ce625-997e-4926-8069-9a5d30fe55dd}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {2fe463fd-c301-4530-abff-87bc5025bf4d}; !- Thermal Zone

OS:Space,
  {8e4a4916-2d3f-4e16-a715-991540b43999}, !- Handle
  PatRoom3_Mult10_Flr_3 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2fe463fd-c301-4530-abff-87bc5025bf4d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fc49a347-60e8-493a-8363-245109b4842c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e143fdf6-a7a9-42db-a455-2989eb57ecca}, !- Handle
  PatRoom3_Mult10_Flr_3 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {49f9291c-2569-4869-b79d-d09d587fd400}, !- Handle
  PatRoom4_Flr_3,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  148.71,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16e0a317-c0d9-40e0-894d-57bf94875bfe}, !- Zone Air Inlet Port List
  {01badb84-bf68-49bf-a3df-b81f3ca48ca0}, !- Zone Air Exhaust Port List
  {9ac21685-ec93-4c59-a2e9-d471dffe0359}, !- Zone Air Node Name
  {a4002df4-5501-4d7d-a36d-f54d44602b32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec0c9323-a547-4509-9e0f-a04777ca55b4}, !- Group Rendering Name
  {a1ed374e-b187-4268-9a09-bb732b391e03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0d4edb0-8bcd-44cd-92b2-3ef75c81710e}, !- Handle
  Node 31,                                !- Name
  {9ac21685-ec93-4c59-a2e9-d471dffe0359}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ac21685-ec93-4c59-a2e9-d471dffe0359}, !- Handle
  {49f9291c-2569-4869-b79d-d09d587fd400}, !- Source Object
  11,                                     !- Outlet Port
  {b0d4edb0-8bcd-44cd-92b2-3ef75c81710e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16e0a317-c0d9-40e0-894d-57bf94875bfe}, !- Handle
  {49f9291c-2569-4869-b79d-d09d587fd400}; !- HVAC Component

OS:PortList,
  {01badb84-bf68-49bf-a3df-b81f3ca48ca0}, !- Handle
  {49f9291c-2569-4869-b79d-d09d587fd400}; !- HVAC Component

OS:PortList,
  {a4002df4-5501-4d7d-a36d-f54d44602b32}, !- Handle
  {49f9291c-2569-4869-b79d-d09d587fd400}; !- HVAC Component

OS:Sizing:Zone,
  {6874ec06-92ae-4ffa-9f3f-1bf7ad2b0a73}, !- Handle
  {49f9291c-2569-4869-b79d-d09d587fd400}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b319196e-faff-48bf-8bb5-90c7267e6659}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {49f9291c-2569-4869-b79d-d09d587fd400}; !- Thermal Zone

OS:Space,
  {e3fc5328-a616-402f-bf8a-cd8bd26d78e9}, !- Handle
  PatRoom4_Flr_3 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {49f9291c-2569-4869-b79d-d09d587fd400}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {085b4647-870e-4c61-87aa-c4fdab3faaf0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1ed374e-b187-4268-9a09-bb732b391e03}, !- Handle
  PatRoom4_Flr_3 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1240b6ea-8119-43c9-9f74-ac36719febec}, !- Handle
  PatRoom5_Mult10_Flr_3,                  !- Name
  10,                                     !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  89.21,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c34a9cf2-1913-4c5e-a21c-7e22e431860f}, !- Zone Air Inlet Port List
  {6b532c4a-044c-4fb4-a0a3-163040279115}, !- Zone Air Exhaust Port List
  {c3bf13fc-3ff2-4be4-87b3-175fb210d54b}, !- Zone Air Node Name
  {587c5214-1637-4871-8a96-b69cd43549cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbbd1b1b-947c-41d9-9358-26cf6c8362c8}, !- Group Rendering Name
  {b24e7516-f67d-40df-b51d-3d54b8ca0b1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ff8a1c5-ab1f-4667-8368-d99dd0d062b5}, !- Handle
  Node 32,                                !- Name
  {c3bf13fc-3ff2-4be4-87b3-175fb210d54b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3bf13fc-3ff2-4be4-87b3-175fb210d54b}, !- Handle
  {1240b6ea-8119-43c9-9f74-ac36719febec}, !- Source Object
  11,                                     !- Outlet Port
  {6ff8a1c5-ab1f-4667-8368-d99dd0d062b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c34a9cf2-1913-4c5e-a21c-7e22e431860f}, !- Handle
  {1240b6ea-8119-43c9-9f74-ac36719febec}; !- HVAC Component

OS:PortList,
  {6b532c4a-044c-4fb4-a0a3-163040279115}, !- Handle
  {1240b6ea-8119-43c9-9f74-ac36719febec}; !- HVAC Component

OS:PortList,
  {587c5214-1637-4871-8a96-b69cd43549cd}, !- Handle
  {1240b6ea-8119-43c9-9f74-ac36719febec}; !- HVAC Component

OS:Sizing:Zone,
  {6691dc9d-e76c-4609-877c-625edc2f2d5e}, !- Handle
  {1240b6ea-8119-43c9-9f74-ac36719febec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc6eab30-8138-446f-a96a-649b21cb4788}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {1240b6ea-8119-43c9-9f74-ac36719febec}; !- Thermal Zone

OS:Space,
  {753e14ec-a99a-420b-b4cd-03d14b782d7b}, !- Handle
  PatRoom5_Mult10_Flr_3 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1240b6ea-8119-43c9-9f74-ac36719febec}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f0b5cdb2-0a62-423c-85a3-abb65d9ee9c2}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b24e7516-f67d-40df-b51d-3d54b8ca0b1f}, !- Handle
  PatRoom5_Mult10_Flr_3 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aea969a5-3be9-4eea-ba36-7b1a32bb9baa}, !- Handle
  PatRoom6_Flr_3,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ec2c170-f4ab-4cd7-8457-616bbecf8517}, !- Zone Air Inlet Port List
  {61b50106-a45b-4f3b-893a-24aba235a682}, !- Zone Air Exhaust Port List
  {5b66bc9e-c268-4d43-96a7-049bd820bd86}, !- Zone Air Node Name
  {8bef34d8-9ef2-4694-bc74-57c09b35aebe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74a0e93e-74ca-4832-8f60-f89b26ebece0}, !- Group Rendering Name
  {992d0a9e-aa79-48a7-9745-555c11ff790f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9866797-aecb-4e3a-882a-dfc1efcd8a86}, !- Handle
  Node 33,                                !- Name
  {5b66bc9e-c268-4d43-96a7-049bd820bd86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b66bc9e-c268-4d43-96a7-049bd820bd86}, !- Handle
  {aea969a5-3be9-4eea-ba36-7b1a32bb9baa}, !- Source Object
  11,                                     !- Outlet Port
  {a9866797-aecb-4e3a-882a-dfc1efcd8a86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ec2c170-f4ab-4cd7-8457-616bbecf8517}, !- Handle
  {aea969a5-3be9-4eea-ba36-7b1a32bb9baa}; !- HVAC Component

OS:PortList,
  {61b50106-a45b-4f3b-893a-24aba235a682}, !- Handle
  {aea969a5-3be9-4eea-ba36-7b1a32bb9baa}; !- HVAC Component

OS:PortList,
  {8bef34d8-9ef2-4694-bc74-57c09b35aebe}, !- Handle
  {aea969a5-3be9-4eea-ba36-7b1a32bb9baa}; !- HVAC Component

OS:Sizing:Zone,
  {ad33243e-a61a-4b48-aa7f-553863f7a1ec}, !- Handle
  {aea969a5-3be9-4eea-ba36-7b1a32bb9baa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {568f91b6-1704-4139-8e5f-1db6eb286959}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {aea969a5-3be9-4eea-ba36-7b1a32bb9baa}; !- Thermal Zone

OS:Space,
  {2d2bb94d-67bb-4326-ba06-15ee1de6efe0}, !- Handle
  PatRoom6_Flr_3 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aea969a5-3be9-4eea-ba36-7b1a32bb9baa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bf990e4e-0bf8-4422-8bfe-946f1d820726}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {992d0a9e-aa79-48a7-9745-555c11ff790f}, !- Handle
  PatRoom6_Flr_3 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e5ea54a8-5e60-4244-b491-b825acf20a4d}, !- Handle
  PatRoom7_Mult10_Flr_3,                  !- Name
  10,                                     !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  86.26,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a240bc51-b8e1-4800-832c-a13ec24f351c}, !- Zone Air Inlet Port List
  {72200a94-4e1d-48dd-b774-bb6caed2312f}, !- Zone Air Exhaust Port List
  {3d4ce2fe-eafd-441f-8685-5e3f97bad7f7}, !- Zone Air Node Name
  {01f35a11-cd00-43e5-b1fd-c2095eb61a96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {432116c8-50c3-4953-884c-7fb22411bc58}, !- Group Rendering Name
  {ff4e1940-cd4b-4aae-b63f-8794c401be59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abb3df9f-5d1f-4634-a358-b3507fb4f8e6}, !- Handle
  Node 34,                                !- Name
  {3d4ce2fe-eafd-441f-8685-5e3f97bad7f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d4ce2fe-eafd-441f-8685-5e3f97bad7f7}, !- Handle
  {e5ea54a8-5e60-4244-b491-b825acf20a4d}, !- Source Object
  11,                                     !- Outlet Port
  {abb3df9f-5d1f-4634-a358-b3507fb4f8e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a240bc51-b8e1-4800-832c-a13ec24f351c}, !- Handle
  {e5ea54a8-5e60-4244-b491-b825acf20a4d}; !- HVAC Component

OS:PortList,
  {72200a94-4e1d-48dd-b774-bb6caed2312f}, !- Handle
  {e5ea54a8-5e60-4244-b491-b825acf20a4d}; !- HVAC Component

OS:PortList,
  {01f35a11-cd00-43e5-b1fd-c2095eb61a96}, !- Handle
  {e5ea54a8-5e60-4244-b491-b825acf20a4d}; !- HVAC Component

OS:Sizing:Zone,
  {72537849-6cd5-43a6-acd8-66f8bef0f9c4}, !- Handle
  {e5ea54a8-5e60-4244-b491-b825acf20a4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f1698ee-3183-457f-8b9f-108d32815938}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {e5ea54a8-5e60-4244-b491-b825acf20a4d}; !- Thermal Zone

OS:Space,
  {13c0e664-550c-440e-964e-978b465afe20}, !- Handle
  PatRoom7_Mult10_Flr_3 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e5ea54a8-5e60-4244-b491-b825acf20a4d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b20e95ea-9931-489d-9c6b-1c2cb036a0e6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff4e1940-cd4b-4aae-b63f-8794c401be59}, !- Handle
  PatRoom7_Mult10_Flr_3 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {bf31bf4c-3123-40c7-b86c-3e5d67076e30}, !- Handle
  Office2_Mult5_Flr_5_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  139.3546,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b23bbad6-f21e-4770-9e18-dd206b77b6b7}, !- Handle
  Office2_Mult5_Flr_5_InternalMass_1,     !- Name
  {bf31bf4c-3123-40c7-b86c-3e5d67076e30}, !- Internal Mass Definition Name
  {14c8b1af-bd8a-4745-8eba-c9fcea477151}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {1acd336e-00b6-4189-a1ea-be1040644671}, !- Handle
  Office2_Mult5_Flr_5,                    !- Name
  5,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  297.41,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c2c8aff-5a9b-4c65-939b-89f22fe36e9e}, !- Zone Air Inlet Port List
  {c7d71798-8b1c-4396-b4ce-fc6d888d9162}, !- Zone Air Exhaust Port List
  {0a019cb8-ebf3-4ed1-a331-1808eeb03fdc}, !- Zone Air Node Name
  {f69089a4-2170-4866-ac38-9cf55050a608}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2c88c1e-9143-4c23-9076-d0ad020b2e3c}, !- Group Rendering Name
  {36a6ecbc-dbee-469b-b7d1-01fddcc9cf37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e41d51e0-63a7-4166-adbf-2da0de2efbdd}, !- Handle
  Node 35,                                !- Name
  {0a019cb8-ebf3-4ed1-a331-1808eeb03fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a019cb8-ebf3-4ed1-a331-1808eeb03fdc}, !- Handle
  {1acd336e-00b6-4189-a1ea-be1040644671}, !- Source Object
  11,                                     !- Outlet Port
  {e41d51e0-63a7-4166-adbf-2da0de2efbdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c2c8aff-5a9b-4c65-939b-89f22fe36e9e}, !- Handle
  {1acd336e-00b6-4189-a1ea-be1040644671}; !- HVAC Component

OS:PortList,
  {c7d71798-8b1c-4396-b4ce-fc6d888d9162}, !- Handle
  {1acd336e-00b6-4189-a1ea-be1040644671}; !- HVAC Component

OS:PortList,
  {f69089a4-2170-4866-ac38-9cf55050a608}, !- Handle
  {1acd336e-00b6-4189-a1ea-be1040644671}; !- HVAC Component

OS:Sizing:Zone,
  {760d8692-7d0e-4514-abb9-6b1af290e1f9}, !- Handle
  {1acd336e-00b6-4189-a1ea-be1040644671}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7d33388d-a54f-481b-a395-9a22fa456ed5}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {1acd336e-00b6-4189-a1ea-be1040644671}; !- Thermal Zone

OS:Space,
  {14c8b1af-bd8a-4745-8eba-c9fcea477151}, !- Handle
  Office2_Mult5_Flr_5 Space,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1acd336e-00b6-4189-a1ea-be1040644671}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6d53d505-bf64-4078-9c52-54d0dce3383b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {36a6ecbc-dbee-469b-b7d1-01fddcc9cf37}, !- Handle
  Office2_Mult5_Flr_5 DualSPSched,        !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f538ebe5-6221-4466-9300-3b55f6d1a810}, !- Handle
  NurseStn_Lobby_Flr_3,                   !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  3866.25,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e13f91f-36cd-43e0-bcf4-37142af16780}, !- Zone Air Inlet Port List
  {a9d7f1da-ebfd-4e22-9fe2-7034485ac5bb}, !- Zone Air Exhaust Port List
  {4cedfee4-334e-4648-ba73-f569b2fbc8bd}, !- Zone Air Node Name
  {8d344590-ccd2-4d93-a7e0-3c9f645fbbd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e11bae9-3560-46d5-883c-dbe86433dcc8}, !- Group Rendering Name
  {353622d4-c63b-43ee-82bc-4cd376fb6ca9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4ea40b9-82f4-46fe-957d-d2b1c4aeff32}, !- Handle
  Node 36,                                !- Name
  {4cedfee4-334e-4648-ba73-f569b2fbc8bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cedfee4-334e-4648-ba73-f569b2fbc8bd}, !- Handle
  {f538ebe5-6221-4466-9300-3b55f6d1a810}, !- Source Object
  11,                                     !- Outlet Port
  {b4ea40b9-82f4-46fe-957d-d2b1c4aeff32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e13f91f-36cd-43e0-bcf4-37142af16780}, !- Handle
  {f538ebe5-6221-4466-9300-3b55f6d1a810}; !- HVAC Component

OS:PortList,
  {a9d7f1da-ebfd-4e22-9fe2-7034485ac5bb}, !- Handle
  {f538ebe5-6221-4466-9300-3b55f6d1a810}; !- HVAC Component

OS:PortList,
  {8d344590-ccd2-4d93-a7e0-3c9f645fbbd9}, !- Handle
  {f538ebe5-6221-4466-9300-3b55f6d1a810}; !- HVAC Component

OS:Sizing:Zone,
  {b6c6318e-ccbc-4551-988a-91eb18c2a4f3}, !- Handle
  {f538ebe5-6221-4466-9300-3b55f6d1a810}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2384b1b7-1cee-4ef7-a5f8-ae5c10b9604b}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {f538ebe5-6221-4466-9300-3b55f6d1a810}; !- Thermal Zone

OS:Space,
  {bf4446b8-a9c6-49a2-b141-8a2a3a5f4671}, !- Handle
  NurseStn_Lobby_Flr_3 Space,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f538ebe5-6221-4466-9300-3b55f6d1a810}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {5f2e4e7b-f04d-4f01-b597-594baefb221b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {353622d4-c63b-43ee-82bc-4cd376fb6ca9}, !- Handle
  NurseStn_Lobby_Flr_3 DualSPSched,       !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de58ad9c-2ea4-4367-8156-7fbb18e19a59}, !- Handle
  Lab_Flr_3,                              !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  1129.43,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d730994-fdea-4706-bc06-f7f9aa2cee60}, !- Zone Air Inlet Port List
  {77e08aaf-a06e-4a1f-bfa8-da2e4826233e}, !- Zone Air Exhaust Port List
  {801464d5-f01e-482c-900d-4550df9d07ee}, !- Zone Air Node Name
  {f44dfdf1-1e29-4de1-84ea-d956ac304da6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b18c374-0bbd-45d8-a9c6-38fe9ccf48cb}, !- Group Rendering Name
  {5a01b622-0c2d-41a2-8543-07775cc704e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b166633-61e3-4cd6-85a0-6554dde374c1}, !- Handle
  Node 37,                                !- Name
  {801464d5-f01e-482c-900d-4550df9d07ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {801464d5-f01e-482c-900d-4550df9d07ee}, !- Handle
  {de58ad9c-2ea4-4367-8156-7fbb18e19a59}, !- Source Object
  11,                                     !- Outlet Port
  {9b166633-61e3-4cd6-85a0-6554dde374c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d730994-fdea-4706-bc06-f7f9aa2cee60}, !- Handle
  {de58ad9c-2ea4-4367-8156-7fbb18e19a59}; !- HVAC Component

OS:PortList,
  {77e08aaf-a06e-4a1f-bfa8-da2e4826233e}, !- Handle
  {de58ad9c-2ea4-4367-8156-7fbb18e19a59}; !- HVAC Component

OS:PortList,
  {f44dfdf1-1e29-4de1-84ea-d956ac304da6}, !- Handle
  {de58ad9c-2ea4-4367-8156-7fbb18e19a59}; !- HVAC Component

OS:Sizing:Zone,
  {1f1ecb0f-adf2-442f-a4e7-1eed609aec83}, !- Handle
  {de58ad9c-2ea4-4367-8156-7fbb18e19a59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8af05490-bcc6-4e0c-be0a-196aea0abc9a}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {de58ad9c-2ea4-4367-8156-7fbb18e19a59}; !- Thermal Zone

OS:Space,
  {b49ede9d-9e96-4fd7-a626-46df07f0975e}, !- Handle
  Lab_Flr_3 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {de58ad9c-2ea4-4367-8156-7fbb18e19a59}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a55ac6e1-3643-4062-bdc1-2e900a4ecc65}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a01b622-0c2d-41a2-8543-07775cc704e3}, !- Handle
  Lab_Flr_3 DualSPSched,                  !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aad0d347-71ce-4890-b51c-e2799230fbbf}, !- Handle
  Corridor_SE_Flr_3,                      !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2418.88,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f3c8f98-761e-49f8-97f1-dadca1f5e97d}, !- Zone Air Inlet Port List
  {d147c728-e3ec-4090-ab71-799997c0dfe7}, !- Zone Air Exhaust Port List
  {b8d96791-bf40-45e5-ac8f-bbbbc0c4ec4c}, !- Zone Air Node Name
  {2ee20bd7-93ca-4c54-9ccf-3c56e82be07b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee03994f-17c3-4d9e-b9dd-5a3c8640b57f}, !- Group Rendering Name
  {a33a5e22-9291-47b1-89fa-d0aa3ea42b13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8649742e-55ca-4b26-a093-a2da7e2f7ee0}, !- Handle
  Node 38,                                !- Name
  {b8d96791-bf40-45e5-ac8f-bbbbc0c4ec4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8d96791-bf40-45e5-ac8f-bbbbc0c4ec4c}, !- Handle
  {aad0d347-71ce-4890-b51c-e2799230fbbf}, !- Source Object
  11,                                     !- Outlet Port
  {8649742e-55ca-4b26-a093-a2da7e2f7ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f3c8f98-761e-49f8-97f1-dadca1f5e97d}, !- Handle
  {aad0d347-71ce-4890-b51c-e2799230fbbf}; !- HVAC Component

OS:PortList,
  {d147c728-e3ec-4090-ab71-799997c0dfe7}, !- Handle
  {aad0d347-71ce-4890-b51c-e2799230fbbf}; !- HVAC Component

OS:PortList,
  {2ee20bd7-93ca-4c54-9ccf-3c56e82be07b}, !- Handle
  {aad0d347-71ce-4890-b51c-e2799230fbbf}; !- HVAC Component

OS:Sizing:Zone,
  {563391c4-b324-4f69-a16d-3493c5889f70}, !- Handle
  {aad0d347-71ce-4890-b51c-e2799230fbbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ba8fdaf1-9fbb-48f7-bdc0-0e55609d925a}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {aad0d347-71ce-4890-b51c-e2799230fbbf}; !- Thermal Zone

OS:Space,
  {15d5938d-e0a1-405e-af59-e536c92ae09f}, !- Handle
  Corridor_SE_Flr_3 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {aad0d347-71ce-4890-b51c-e2799230fbbf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6f5cb021-7f8d-4532-a507-882e3a1cf569}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a33a5e22-9291-47b1-89fa-d0aa3ea42b13}, !- Handle
  Corridor_SE_Flr_3 DualSPSched,          !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2b45937-b9f0-4265-948a-6e1aaca90fdc}, !- Handle
  PatRoom2_Flr_4,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  148.71,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0fbea59-5822-4ab2-9d88-e5a144d7d01d}, !- Zone Air Inlet Port List
  {2c62888f-09c0-4638-8edd-c4449f36d121}, !- Zone Air Exhaust Port List
  {00bc68e3-324b-4b48-b324-bb8149c0920e}, !- Zone Air Node Name
  {d05bf94e-dd5d-441f-ac0c-c683341b0340}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9bebe16-bbc2-4064-a175-cc437e9f57d6}, !- Group Rendering Name
  {d0ea75cb-9b9d-4500-8d01-d9221a4795fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b40ce59-5913-4932-a8d4-0d7d7609f9c8}, !- Handle
  Node 39,                                !- Name
  {00bc68e3-324b-4b48-b324-bb8149c0920e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00bc68e3-324b-4b48-b324-bb8149c0920e}, !- Handle
  {a2b45937-b9f0-4265-948a-6e1aaca90fdc}, !- Source Object
  11,                                     !- Outlet Port
  {6b40ce59-5913-4932-a8d4-0d7d7609f9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0fbea59-5822-4ab2-9d88-e5a144d7d01d}, !- Handle
  {a2b45937-b9f0-4265-948a-6e1aaca90fdc}; !- HVAC Component

OS:PortList,
  {2c62888f-09c0-4638-8edd-c4449f36d121}, !- Handle
  {a2b45937-b9f0-4265-948a-6e1aaca90fdc}; !- HVAC Component

OS:PortList,
  {d05bf94e-dd5d-441f-ac0c-c683341b0340}, !- Handle
  {a2b45937-b9f0-4265-948a-6e1aaca90fdc}; !- HVAC Component

OS:Sizing:Zone,
  {509ba840-8745-4549-8b2b-973c08a4436c}, !- Handle
  {a2b45937-b9f0-4265-948a-6e1aaca90fdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {629b0ad4-a7c0-4575-b6e0-1726f875e5eb}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {a2b45937-b9f0-4265-948a-6e1aaca90fdc}; !- Thermal Zone

OS:Space,
  {b47524af-7b9c-4ba1-92fa-419d8a2df98e}, !- Handle
  PatRoom2_Flr_4 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2b45937-b9f0-4265-948a-6e1aaca90fdc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cf26a94e-9410-4278-9266-4e54ffdf3d72}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0ea75cb-9b9d-4500-8d01-d9221a4795fc}, !- Handle
  PatRoom2_Flr_4 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ea4fb7f-13fb-4b2a-9db0-026920a23e41}, !- Handle
  PatRoom3_Mult10_Flr_4,                  !- Name
  10,                                     !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  86.26,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c317f381-cf0d-4766-885b-569a4493b8b1}, !- Zone Air Inlet Port List
  {7f16b6b3-d570-4000-98ac-9966e814d6a4}, !- Zone Air Exhaust Port List
  {99457ad6-ac8c-41a3-bd76-35a414db308a}, !- Zone Air Node Name
  {861ef785-beff-4256-ba44-bf3863be60a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ae0c040-21c5-4346-af12-ee939223a8d4}, !- Group Rendering Name
  {6089cb4f-ed4a-4622-8297-3c4f4772f55d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90bd0b8e-b4e9-4699-ae84-2351af6690be}, !- Handle
  Node 40,                                !- Name
  {99457ad6-ac8c-41a3-bd76-35a414db308a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99457ad6-ac8c-41a3-bd76-35a414db308a}, !- Handle
  {7ea4fb7f-13fb-4b2a-9db0-026920a23e41}, !- Source Object
  11,                                     !- Outlet Port
  {90bd0b8e-b4e9-4699-ae84-2351af6690be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c317f381-cf0d-4766-885b-569a4493b8b1}, !- Handle
  {7ea4fb7f-13fb-4b2a-9db0-026920a23e41}; !- HVAC Component

OS:PortList,
  {7f16b6b3-d570-4000-98ac-9966e814d6a4}, !- Handle
  {7ea4fb7f-13fb-4b2a-9db0-026920a23e41}; !- HVAC Component

OS:PortList,
  {861ef785-beff-4256-ba44-bf3863be60a3}, !- Handle
  {7ea4fb7f-13fb-4b2a-9db0-026920a23e41}; !- HVAC Component

OS:Sizing:Zone,
  {8c63ec83-7fa9-4bd5-80ea-d6e84ce8908c}, !- Handle
  {7ea4fb7f-13fb-4b2a-9db0-026920a23e41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50f58469-91c2-4844-ae54-37e5a368d871}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {7ea4fb7f-13fb-4b2a-9db0-026920a23e41}; !- Thermal Zone

OS:Space,
  {e2eb3951-f376-4657-87d0-67f241a9af1d}, !- Handle
  PatRoom3_Mult10_Flr_4 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ea4fb7f-13fb-4b2a-9db0-026920a23e41}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d245a544-a5ac-42d5-ad68-2f9869935f11}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6089cb4f-ed4a-4622-8297-3c4f4772f55d}, !- Handle
  PatRoom3_Mult10_Flr_4 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd8ff2d0-b2ce-4e16-a16b-662d164bf8b7}, !- Handle
  PatRoom4_Flr_4,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  148.71,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3237438b-245e-4302-b2d4-3b7b57ad3060}, !- Zone Air Inlet Port List
  {5dd86237-4a15-4323-8572-ad1729102f6d}, !- Zone Air Exhaust Port List
  {6bf07371-3a7e-4cba-8ba0-32bcc4485d64}, !- Zone Air Node Name
  {a6196d05-d150-4502-b6ff-c61fadceb76a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d55ec76c-ebd9-44c8-9a6f-46232e4c8898}, !- Group Rendering Name
  {f748cf93-ed32-4fc8-a8c6-59d61198a3bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7de28f5-04ab-4891-aaa9-9591150acdaa}, !- Handle
  Node 41,                                !- Name
  {6bf07371-3a7e-4cba-8ba0-32bcc4485d64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bf07371-3a7e-4cba-8ba0-32bcc4485d64}, !- Handle
  {fd8ff2d0-b2ce-4e16-a16b-662d164bf8b7}, !- Source Object
  11,                                     !- Outlet Port
  {a7de28f5-04ab-4891-aaa9-9591150acdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3237438b-245e-4302-b2d4-3b7b57ad3060}, !- Handle
  {fd8ff2d0-b2ce-4e16-a16b-662d164bf8b7}; !- HVAC Component

OS:PortList,
  {5dd86237-4a15-4323-8572-ad1729102f6d}, !- Handle
  {fd8ff2d0-b2ce-4e16-a16b-662d164bf8b7}; !- HVAC Component

OS:PortList,
  {a6196d05-d150-4502-b6ff-c61fadceb76a}, !- Handle
  {fd8ff2d0-b2ce-4e16-a16b-662d164bf8b7}; !- HVAC Component

OS:Sizing:Zone,
  {68f6747a-05df-4e72-9cdd-5770d15c1e63}, !- Handle
  {fd8ff2d0-b2ce-4e16-a16b-662d164bf8b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99857888-187a-4d15-af56-1738cf12b21f}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {fd8ff2d0-b2ce-4e16-a16b-662d164bf8b7}; !- Thermal Zone

OS:Space,
  {06ea0ddb-e925-4acf-adb2-bd3cb61459ed}, !- Handle
  PatRoom4_Flr_4 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd8ff2d0-b2ce-4e16-a16b-662d164bf8b7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cf6c32bf-85ae-4a84-aeeb-e9a5392cc516}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f748cf93-ed32-4fc8-a8c6-59d61198a3bc}, !- Handle
  PatRoom4_Flr_4 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcdf1d8c-dfdf-48d2-9825-733f368dbcc5}, !- Handle
  PatRoom5_Mult10_Flr_4,                  !- Name
  10,                                     !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  89.21,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a193fd02-5a69-4b1f-8e37-04f61690dff3}, !- Zone Air Inlet Port List
  {7951030d-b0b5-491a-b5be-ec503feffd65}, !- Zone Air Exhaust Port List
  {89f90e83-322f-4118-9299-ee2dd0d55327}, !- Zone Air Node Name
  {b1ebefd9-f757-4324-88e4-ed5bf1ab9872}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80dd46da-6ada-4ee4-9028-6a9e2eaa27bb}, !- Group Rendering Name
  {ac73803a-5ba9-4f29-9011-07431ff1cd83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a506336a-bfdc-495f-8d9e-ade14f0d2129}, !- Handle
  Node 42,                                !- Name
  {89f90e83-322f-4118-9299-ee2dd0d55327}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89f90e83-322f-4118-9299-ee2dd0d55327}, !- Handle
  {bcdf1d8c-dfdf-48d2-9825-733f368dbcc5}, !- Source Object
  11,                                     !- Outlet Port
  {a506336a-bfdc-495f-8d9e-ade14f0d2129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a193fd02-5a69-4b1f-8e37-04f61690dff3}, !- Handle
  {bcdf1d8c-dfdf-48d2-9825-733f368dbcc5}; !- HVAC Component

OS:PortList,
  {7951030d-b0b5-491a-b5be-ec503feffd65}, !- Handle
  {bcdf1d8c-dfdf-48d2-9825-733f368dbcc5}; !- HVAC Component

OS:PortList,
  {b1ebefd9-f757-4324-88e4-ed5bf1ab9872}, !- Handle
  {bcdf1d8c-dfdf-48d2-9825-733f368dbcc5}; !- HVAC Component

OS:Sizing:Zone,
  {2b7663cc-40f0-43ef-9dc7-e6c6fae96191}, !- Handle
  {bcdf1d8c-dfdf-48d2-9825-733f368dbcc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28afcb51-1798-4b2e-b5d6-3ef014946a1e}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {bcdf1d8c-dfdf-48d2-9825-733f368dbcc5}; !- Thermal Zone

OS:Space,
  {d21cdb93-2ceb-4757-bb12-7781ab46d7ff}, !- Handle
  PatRoom5_Mult10_Flr_4 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bcdf1d8c-dfdf-48d2-9825-733f368dbcc5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c12397bb-6b87-43b5-8cbf-6730c04cb133}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac73803a-5ba9-4f29-9011-07431ff1cd83}, !- Handle
  PatRoom5_Mult10_Flr_4 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89132f1c-8c63-4269-9cff-ea45fec8a5c0}, !- Handle
  Radiology_Flr_4,                        !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2081.82,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36e8016d-6e05-4b75-87fb-d37e01aa8d6b}, !- Zone Air Inlet Port List
  {100f15c2-3c7a-4389-a2ed-81fb1c709898}, !- Zone Air Exhaust Port List
  {41c47277-04bd-4530-a625-9737c4f4488a}, !- Zone Air Node Name
  {3c3b2f2f-99d2-49fc-8b74-ee2fbda9dd1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7635044a-01b7-4617-84a1-96c9501a4b0b}, !- Group Rendering Name
  {e643d092-421a-4e01-8da8-351aaf5e845a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a0946ef-9bd2-4276-9e86-e06a3b1b6183}, !- Handle
  Node 43,                                !- Name
  {41c47277-04bd-4530-a625-9737c4f4488a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41c47277-04bd-4530-a625-9737c4f4488a}, !- Handle
  {89132f1c-8c63-4269-9cff-ea45fec8a5c0}, !- Source Object
  11,                                     !- Outlet Port
  {6a0946ef-9bd2-4276-9e86-e06a3b1b6183}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36e8016d-6e05-4b75-87fb-d37e01aa8d6b}, !- Handle
  {89132f1c-8c63-4269-9cff-ea45fec8a5c0}; !- HVAC Component

OS:PortList,
  {100f15c2-3c7a-4389-a2ed-81fb1c709898}, !- Handle
  {89132f1c-8c63-4269-9cff-ea45fec8a5c0}; !- HVAC Component

OS:PortList,
  {3c3b2f2f-99d2-49fc-8b74-ee2fbda9dd1d}, !- Handle
  {89132f1c-8c63-4269-9cff-ea45fec8a5c0}; !- HVAC Component

OS:Sizing:Zone,
  {10271fd5-3f5a-4f9e-b0dc-95796590b878}, !- Handle
  {89132f1c-8c63-4269-9cff-ea45fec8a5c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4a647432-c4e6-46a9-8d8c-88ff9f79bff6}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {89132f1c-8c63-4269-9cff-ea45fec8a5c0}; !- Thermal Zone

OS:Space,
  {8a359754-f30a-49c5-a3e7-9d9bf88530ec}, !- Handle
  Radiology_Flr_4 Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {89132f1c-8c63-4269-9cff-ea45fec8a5c0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {059996c0-44c2-49d1-91b7-b0f5502fda01}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e643d092-421a-4e01-8da8-351aaf5e845a}, !- Handle
  Radiology_Flr_4 DualSPSched,            !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {7f307160-72c0-410c-aca0-22e84affd9e7}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Floor,          !- Name
  Floor,                                  !- Surface Type
  {1aadfc2f-9255-494e-b039-b7df4e0a66f7}, !- Construction Name
  {41be0e35-17c7-4763-8a96-d9a365cd5d41}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 53.34, 4.2683,                   !- X,Y,Z Vertex 1 {m}
  60.96, 16.764, 4.2683,                  !- X,Y,Z Vertex 2 {m}
  70.104, 16.764, 4.2683,                 !- X,Y,Z Vertex 3 {m}
  70.104, 0, 4.2683,                      !- X,Y,Z Vertex 4 {m}
  39.624, 0, 4.2683,                      !- X,Y,Z Vertex 5 {m}
  39.624, 22.86, 4.2683,                  !- X,Y,Z Vertex 6 {m}
  48.768, 22.86, 4.2683,                  !- X,Y,Z Vertex 7 {m}
  48.768, 53.34, 4.2683;                  !- X,Y,Z Vertex 8 {m}

OS:ThermalZone,
  {3c0a6d3f-e285-4790-9555-bd53f716ceba}, !- Handle
  PatRoom6_Flr_4,                         !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  118.96,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edb7a76f-5cad-4e8c-ad1c-8d814ddc3f9c}, !- Zone Air Inlet Port List
  {9db5ef3b-c73d-4e95-b9fb-16a9d2400a37}, !- Zone Air Exhaust Port List
  {f4d6711a-4ff1-45ce-892b-976c73d6e4dd}, !- Zone Air Node Name
  {adafb351-121c-4e1e-a91d-ebb28bdd0f97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {741e323d-d5c3-4b9b-90b0-3133178c0b0a}, !- Group Rendering Name
  {33732477-02e6-4007-a9fe-d2abb44a52b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93236ddc-effe-4eca-9250-cc69579eaca2}, !- Handle
  Node 44,                                !- Name
  {f4d6711a-4ff1-45ce-892b-976c73d6e4dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4d6711a-4ff1-45ce-892b-976c73d6e4dd}, !- Handle
  {3c0a6d3f-e285-4790-9555-bd53f716ceba}, !- Source Object
  11,                                     !- Outlet Port
  {93236ddc-effe-4eca-9250-cc69579eaca2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edb7a76f-5cad-4e8c-ad1c-8d814ddc3f9c}, !- Handle
  {3c0a6d3f-e285-4790-9555-bd53f716ceba}; !- HVAC Component

OS:PortList,
  {9db5ef3b-c73d-4e95-b9fb-16a9d2400a37}, !- Handle
  {3c0a6d3f-e285-4790-9555-bd53f716ceba}; !- HVAC Component

OS:PortList,
  {adafb351-121c-4e1e-a91d-ebb28bdd0f97}, !- Handle
  {3c0a6d3f-e285-4790-9555-bd53f716ceba}; !- HVAC Component

OS:Sizing:Zone,
  {e2abdbc0-9dbd-4e1e-92dd-87e746310792}, !- Handle
  {3c0a6d3f-e285-4790-9555-bd53f716ceba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {524adcf5-6aee-458f-86ea-1f51fbbd016b}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {3c0a6d3f-e285-4790-9555-bd53f716ceba}; !- Thermal Zone

OS:Space,
  {6837a2a2-ed0e-450e-8606-8aeab66ba15e}, !- Handle
  PatRoom6_Flr_4 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3c0a6d3f-e285-4790-9555-bd53f716ceba}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0e3bdfad-7252-44b3-9e8e-3c07c17909f5}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {33732477-02e6-4007-a9fe-d2abb44a52b2}, !- Handle
  PatRoom6_Flr_4 DualSPSched,             !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {833aa7d0-210f-444a-ae62-3a7aabb03d5d}, !- Handle
  PatRoom7_Mult10_Flr_4,                  !- Name
  10,                                     !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  86.26,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35b8bfa7-62b9-4d9c-b31c-8ab336ab9b69}, !- Zone Air Inlet Port List
  {8d5b8550-d327-4a74-87ba-da14ea2416fa}, !- Zone Air Exhaust Port List
  {131b7ebc-c889-418a-93b1-5c9da113393b}, !- Zone Air Node Name
  {855ad980-d20b-4f52-859c-996a90d578ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa145ca8-2aa8-4bac-8a28-76c213c09c3c}, !- Group Rendering Name
  {d04a0c97-97f1-416f-9748-9ded7976f380}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c00e0e6f-ce04-470a-9c61-905e14f6c089}, !- Handle
  Node 45,                                !- Name
  {131b7ebc-c889-418a-93b1-5c9da113393b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {131b7ebc-c889-418a-93b1-5c9da113393b}, !- Handle
  {833aa7d0-210f-444a-ae62-3a7aabb03d5d}, !- Source Object
  11,                                     !- Outlet Port
  {c00e0e6f-ce04-470a-9c61-905e14f6c089}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35b8bfa7-62b9-4d9c-b31c-8ab336ab9b69}, !- Handle
  {833aa7d0-210f-444a-ae62-3a7aabb03d5d}; !- HVAC Component

OS:PortList,
  {8d5b8550-d327-4a74-87ba-da14ea2416fa}, !- Handle
  {833aa7d0-210f-444a-ae62-3a7aabb03d5d}; !- HVAC Component

OS:PortList,
  {855ad980-d20b-4f52-859c-996a90d578ea}, !- Handle
  {833aa7d0-210f-444a-ae62-3a7aabb03d5d}; !- HVAC Component

OS:Sizing:Zone,
  {7e27be5e-5861-4442-8c8a-f09ab55f1e9c}, !- Handle
  {833aa7d0-210f-444a-ae62-3a7aabb03d5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6da2c950-9183-4599-b18a-30c7db8c9013}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {833aa7d0-210f-444a-ae62-3a7aabb03d5d}; !- Thermal Zone

OS:Space,
  {d4060955-f6a1-487f-96d1-7b3da188fffd}, !- Handle
  PatRoom7_Mult10_Flr_4 Space,            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {833aa7d0-210f-444a-ae62-3a7aabb03d5d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0168be47-14b5-44aa-b97d-4adca5b1c130}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d04a0c97-97f1-416f-9748-9ded7976f380}, !- Handle
  PatRoom7_Mult10_Flr_4 DualSPSched,      !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6aea6159-170d-46f0-b335-411edf26f069}, !- Handle
  NurseStn_Lobby_Flr_4,                   !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  3866.22,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51b211a5-62cc-4b3b-90b6-6607fcde4de5}, !- Zone Air Inlet Port List
  {3a54b10f-a796-45ef-a8d2-710983de1fb8}, !- Zone Air Exhaust Port List
  {7ca8cbf2-b683-4163-8a40-e5a2224c72f7}, !- Zone Air Node Name
  {68110038-0233-437b-b257-d4c653da2db8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7e63281-2e56-4cce-a7ff-9935c741dfcf}, !- Group Rendering Name
  {11ff0759-09f5-474d-9c6d-b939352b824e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03942537-5c34-47e1-9a8e-75827e0871a6}, !- Handle
  Node 46,                                !- Name
  {7ca8cbf2-b683-4163-8a40-e5a2224c72f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ca8cbf2-b683-4163-8a40-e5a2224c72f7}, !- Handle
  {6aea6159-170d-46f0-b335-411edf26f069}, !- Source Object
  11,                                     !- Outlet Port
  {03942537-5c34-47e1-9a8e-75827e0871a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51b211a5-62cc-4b3b-90b6-6607fcde4de5}, !- Handle
  {6aea6159-170d-46f0-b335-411edf26f069}; !- HVAC Component

OS:PortList,
  {3a54b10f-a796-45ef-a8d2-710983de1fb8}, !- Handle
  {6aea6159-170d-46f0-b335-411edf26f069}; !- HVAC Component

OS:PortList,
  {68110038-0233-437b-b257-d4c653da2db8}, !- Handle
  {6aea6159-170d-46f0-b335-411edf26f069}; !- HVAC Component

OS:Sizing:Zone,
  {bed80897-bfea-4416-9f95-eb47a1628f09}, !- Handle
  {6aea6159-170d-46f0-b335-411edf26f069}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cbba63a3-beac-4f93-ac4c-4f078c2befea}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {6aea6159-170d-46f0-b335-411edf26f069}; !- Thermal Zone

OS:Space,
  {620375dd-c52a-4796-9bb9-2bca69630331}, !- Handle
  NurseStn_Lobby_Flr_4 Space,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6aea6159-170d-46f0-b335-411edf26f069}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {8e1b5d39-3480-4517-9498-1895bc744f7f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {11ff0759-09f5-474d-9c6d-b939352b824e}, !- Handle
  NurseStn_Lobby_Flr_4 DualSPSched,       !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68827372-e38a-4d0a-8a0e-d748f690a092}, !- Handle
  Lab_Flr_4,                              !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  1129.43,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ff04557-1458-4e36-bbe0-53969bcf4ac0}, !- Zone Air Inlet Port List
  {0e449879-3a21-4359-9e3c-231e01f2dcbc}, !- Zone Air Exhaust Port List
  {e33f9fce-974e-4084-a92f-961285ac223a}, !- Zone Air Node Name
  {b55de5ea-37ec-435b-80f1-4d696312cb39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a6583da-55b6-4f5f-88d9-52563ba50fb9}, !- Group Rendering Name
  {5567616f-5235-4c76-b1ad-580130aa4bbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36e72d54-2dc9-4092-bb28-dd67aa105646}, !- Handle
  Node 47,                                !- Name
  {e33f9fce-974e-4084-a92f-961285ac223a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e33f9fce-974e-4084-a92f-961285ac223a}, !- Handle
  {68827372-e38a-4d0a-8a0e-d748f690a092}, !- Source Object
  11,                                     !- Outlet Port
  {36e72d54-2dc9-4092-bb28-dd67aa105646}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ff04557-1458-4e36-bbe0-53969bcf4ac0}, !- Handle
  {68827372-e38a-4d0a-8a0e-d748f690a092}; !- HVAC Component

OS:PortList,
  {0e449879-3a21-4359-9e3c-231e01f2dcbc}, !- Handle
  {68827372-e38a-4d0a-8a0e-d748f690a092}; !- HVAC Component

OS:PortList,
  {b55de5ea-37ec-435b-80f1-4d696312cb39}, !- Handle
  {68827372-e38a-4d0a-8a0e-d748f690a092}; !- HVAC Component

OS:Sizing:Zone,
  {545105e8-65b9-41d8-a248-67efadda6a33}, !- Handle
  {68827372-e38a-4d0a-8a0e-d748f690a092}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {335c7e35-d55c-444e-9051-9367a8d7f4e5}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {68827372-e38a-4d0a-8a0e-d748f690a092}; !- Thermal Zone

OS:Space,
  {357ef024-d243-4c74-835d-866adc4d8c92}, !- Handle
  Lab_Flr_4 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68827372-e38a-4d0a-8a0e-d748f690a092}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b7512a7e-8df7-490f-92ba-1b3d66b0cc39}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5567616f-5235-4c76-b1ad-580130aa4bbe}, !- Handle
  Lab_Flr_4 DualSPSched,                  !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {506d2b45-e09c-456a-b345-25845c4120f4}, !- Handle
  Corridor_SE_Flr_4,                      !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2418.88,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df99874e-da11-45ba-b031-72fd6fd2d47c}, !- Zone Air Inlet Port List
  {99a2a49e-0496-4280-97ff-e70d38e0d2c1}, !- Zone Air Exhaust Port List
  {54d20aac-fac1-4606-8fe7-33902c895e97}, !- Zone Air Node Name
  {e788485a-82ea-46d9-aaad-0715f8f3def6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f7e9021-7ee5-4438-b189-4994bff312f2}, !- Group Rendering Name
  {37900cd2-cf24-4e3a-abd5-fe72a47e27c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0179e6f-b165-4a23-b49d-81723bed52c5}, !- Handle
  Node 48,                                !- Name
  {54d20aac-fac1-4606-8fe7-33902c895e97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54d20aac-fac1-4606-8fe7-33902c895e97}, !- Handle
  {506d2b45-e09c-456a-b345-25845c4120f4}, !- Source Object
  11,                                     !- Outlet Port
  {e0179e6f-b165-4a23-b49d-81723bed52c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df99874e-da11-45ba-b031-72fd6fd2d47c}, !- Handle
  {506d2b45-e09c-456a-b345-25845c4120f4}; !- HVAC Component

OS:PortList,
  {99a2a49e-0496-4280-97ff-e70d38e0d2c1}, !- Handle
  {506d2b45-e09c-456a-b345-25845c4120f4}; !- HVAC Component

OS:PortList,
  {e788485a-82ea-46d9-aaad-0715f8f3def6}, !- Handle
  {506d2b45-e09c-456a-b345-25845c4120f4}; !- HVAC Component

OS:Sizing:Zone,
  {d66bf653-cda3-4b62-a6c3-096932670f46}, !- Handle
  {506d2b45-e09c-456a-b345-25845c4120f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dadb0d21-c933-48ac-a92f-b9458163ff56}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {506d2b45-e09c-456a-b345-25845c4120f4}; !- Thermal Zone

OS:Space,
  {b93613ac-7b17-46ba-b262-55abbe4789fb}, !- Handle
  Corridor_SE_Flr_4 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {506d2b45-e09c-456a-b345-25845c4120f4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {036ee1bf-8b3c-4a6d-849e-d2a6d7901ca4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {37900cd2-cf24-4e3a-abd5-fe72a47e27c7}, !- Handle
  Corridor_SE_Flr_4 DualSPSched,          !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a3a45873-9470-450b-a111-01e95d81f54e}, !- Handle
  Corridor_NW_Flr_4,                      !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2418.88,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65975e0a-134b-4c65-a13f-c77bb3edbe9d}, !- Zone Air Inlet Port List
  {43897b29-d304-45f5-a9f1-c3770108501c}, !- Zone Air Exhaust Port List
  {779b48cc-2091-4620-9d2d-f8eee5c7a2ac}, !- Zone Air Node Name
  {c356acf8-f1d3-48ce-814f-031146a469c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8993536a-43da-4614-9867-a0e5df859633}, !- Group Rendering Name
  {7a3151de-5f24-46d9-9360-1585622d1372}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {669211da-b4e3-49a8-9c6d-c814836deaae}, !- Handle
  Node 49,                                !- Name
  {779b48cc-2091-4620-9d2d-f8eee5c7a2ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {779b48cc-2091-4620-9d2d-f8eee5c7a2ac}, !- Handle
  {a3a45873-9470-450b-a111-01e95d81f54e}, !- Source Object
  11,                                     !- Outlet Port
  {669211da-b4e3-49a8-9c6d-c814836deaae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65975e0a-134b-4c65-a13f-c77bb3edbe9d}, !- Handle
  {a3a45873-9470-450b-a111-01e95d81f54e}; !- HVAC Component

OS:PortList,
  {43897b29-d304-45f5-a9f1-c3770108501c}, !- Handle
  {a3a45873-9470-450b-a111-01e95d81f54e}; !- HVAC Component

OS:PortList,
  {c356acf8-f1d3-48ce-814f-031146a469c4}, !- Handle
  {a3a45873-9470-450b-a111-01e95d81f54e}; !- HVAC Component

OS:Sizing:Zone,
  {17f3141d-6cee-4523-8777-870118b3efa4}, !- Handle
  {a3a45873-9470-450b-a111-01e95d81f54e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7dbdbdb1-89c3-49d1-8ed6-ece549fa4507}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {a3a45873-9470-450b-a111-01e95d81f54e}; !- Thermal Zone

OS:Space,
  {38946a57-9ff7-4b86-94bf-193d7490be96}, !- Handle
  Corridor_NW_Flr_4 Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3a45873-9470-450b-a111-01e95d81f54e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fd161c59-2186-457e-8efb-04301e0d5367}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a3151de-5f24-46d9-9360-1585622d1372}, !- Handle
  Corridor_NW_Flr_4 DualSPSched,          !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7caafe97-74db-4c82-a039-88f59c554cc1}, !- Handle
  Dining_Flr_5,                           !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  2974.04,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d04344fb-a417-4686-8c4e-9f19a6844f90}, !- Zone Air Inlet Port List
  {7c5ccc95-a985-4c98-8644-5e22af9dee8a}, !- Zone Air Exhaust Port List
  {c474f149-098a-4923-8b1b-e1b336accc60}, !- Zone Air Node Name
  {7737b317-17ef-4c12-ab78-3c5c44e1332a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {238cb27d-430a-4b2e-94a7-fbc38e3611e8}, !- Group Rendering Name
  {af8a06ee-362b-4bbb-99a9-1f618b14aa8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {016c1d79-5f00-4b6e-81b0-10c9d2a1ac66}, !- Handle
  Node 50,                                !- Name
  {c474f149-098a-4923-8b1b-e1b336accc60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c474f149-098a-4923-8b1b-e1b336accc60}, !- Handle
  {7caafe97-74db-4c82-a039-88f59c554cc1}, !- Source Object
  11,                                     !- Outlet Port
  {016c1d79-5f00-4b6e-81b0-10c9d2a1ac66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d04344fb-a417-4686-8c4e-9f19a6844f90}, !- Handle
  {7caafe97-74db-4c82-a039-88f59c554cc1}; !- HVAC Component

OS:PortList,
  {7c5ccc95-a985-4c98-8644-5e22af9dee8a}, !- Handle
  {7caafe97-74db-4c82-a039-88f59c554cc1}; !- HVAC Component

OS:PortList,
  {7737b317-17ef-4c12-ab78-3c5c44e1332a}, !- Handle
  {7caafe97-74db-4c82-a039-88f59c554cc1}; !- HVAC Component

OS:Sizing:Zone,
  {339fb445-96ae-471f-ab72-92368972d2a2}, !- Handle
  {7caafe97-74db-4c82-a039-88f59c554cc1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8a60443d-886f-4eaf-bae1-2f00deaae6eb}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {7caafe97-74db-4c82-a039-88f59c554cc1}; !- Thermal Zone

OS:Space,
  {ded3dbe9-3975-47ec-a1ba-c91d0918df75}, !- Handle
  Dining_Flr_5 Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7caafe97-74db-4c82-a039-88f59c554cc1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b27c0667-20e1-49c8-b252-3745215e35bd}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {af8a06ee-362b-4bbb-99a9-1f618b14aa8d}, !- Handle
  Dining_Flr_5 DualSPSched,               !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37270d6b-c282-4edc-b1ac-f1118372e7be}, !- Handle
  NurseStn_Lobby_Flr_5,                   !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  4441.23,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eac3ef76-f2d0-4a78-8982-74adc5c3adf1}, !- Zone Air Inlet Port List
  {2d2625b0-0999-4cf0-8a35-41bdebe97059}, !- Zone Air Exhaust Port List
  {5ee1074f-dbc5-441a-b131-0ed8a5a7d94e}, !- Zone Air Node Name
  {4335ad68-2444-45a1-8a53-5748f8ef153a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b34e409d-ee0e-4e39-978a-7d53c8519c5b}, !- Group Rendering Name
  {8484b856-40ac-49a0-8ae3-802662b81277}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b361b391-cba0-4dbd-b5c5-7c1944f4c786}, !- Handle
  Node 51,                                !- Name
  {5ee1074f-dbc5-441a-b131-0ed8a5a7d94e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ee1074f-dbc5-441a-b131-0ed8a5a7d94e}, !- Handle
  {37270d6b-c282-4edc-b1ac-f1118372e7be}, !- Source Object
  11,                                     !- Outlet Port
  {b361b391-cba0-4dbd-b5c5-7c1944f4c786}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eac3ef76-f2d0-4a78-8982-74adc5c3adf1}, !- Handle
  {37270d6b-c282-4edc-b1ac-f1118372e7be}; !- HVAC Component

OS:PortList,
  {2d2625b0-0999-4cf0-8a35-41bdebe97059}, !- Handle
  {37270d6b-c282-4edc-b1ac-f1118372e7be}; !- HVAC Component

OS:PortList,
  {4335ad68-2444-45a1-8a53-5748f8ef153a}, !- Handle
  {37270d6b-c282-4edc-b1ac-f1118372e7be}; !- HVAC Component

OS:Sizing:Zone,
  {944ec623-3c25-4b48-a4c5-0bebdfe785e9}, !- Handle
  {37270d6b-c282-4edc-b1ac-f1118372e7be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {08769d87-eb4f-43ae-aef3-fa62e1b5a7f9}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {37270d6b-c282-4edc-b1ac-f1118372e7be}; !- Thermal Zone

OS:Space,
  {75477d4e-acf6-4e72-99e0-fe672237c7a7}, !- Handle
  NurseStn_Lobby_Flr_5 Space,             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {37270d6b-c282-4edc-b1ac-f1118372e7be}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {aeab6985-77ba-4231-b04d-6bf3aca7ad3b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8484b856-40ac-49a0-8ae3-802662b81277}, !- Handle
  NurseStn_Lobby_Flr_5 DualSPSched,       !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2ac4b95a-8158-4f05-ac70-b5f38c6a9cf0}, !- Handle
  Kitchen_Flr_5,                          !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  3965.37,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bf5968c-e2cb-47c5-bfc0-9399589d10e9}, !- Zone Air Inlet Port List
  {325b0b3f-a8d3-4eb6-b9c7-44a5eb7feb47}, !- Zone Air Exhaust Port List
  {5b37360b-1ab4-4118-8b7d-0a0adb83b97d}, !- Zone Air Node Name
  {de15f374-780b-4ebb-9377-46134fac333f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {037df374-4bce-496c-89fd-417f3a971351}, !- Group Rendering Name
  {c1943e47-8aa4-4b23-90aa-ec0c5e567158}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68208d2a-4939-405a-bd78-6280a9fa3381}, !- Handle
  Node 52,                                !- Name
  {5b37360b-1ab4-4118-8b7d-0a0adb83b97d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b37360b-1ab4-4118-8b7d-0a0adb83b97d}, !- Handle
  {2ac4b95a-8158-4f05-ac70-b5f38c6a9cf0}, !- Source Object
  11,                                     !- Outlet Port
  {68208d2a-4939-405a-bd78-6280a9fa3381}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bf5968c-e2cb-47c5-bfc0-9399589d10e9}, !- Handle
  {2ac4b95a-8158-4f05-ac70-b5f38c6a9cf0}; !- HVAC Component

OS:PortList,
  {325b0b3f-a8d3-4eb6-b9c7-44a5eb7feb47}, !- Handle
  {2ac4b95a-8158-4f05-ac70-b5f38c6a9cf0}; !- HVAC Component

OS:PortList,
  {de15f374-780b-4ebb-9377-46134fac333f}, !- Handle
  {2ac4b95a-8158-4f05-ac70-b5f38c6a9cf0}; !- HVAC Component

OS:Sizing:Zone,
  {add924c3-f26c-410a-a75a-fc07af7b846c}, !- Handle
  {2ac4b95a-8158-4f05-ac70-b5f38c6a9cf0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  3.77557955146115,                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28e9198c-7ad9-48ad-9706-489184935ae8}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {2ac4b95a-8158-4f05-ac70-b5f38c6a9cf0}; !- Thermal Zone

OS:Space,
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Handle
  Kitchen_Flr_5 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ac4b95a-8158-4f05-ac70-b5f38c6a9cf0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {97b0d19c-c4b6-42ba-bef5-b26881574168}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1943e47-8aa4-4b23-90aa-ec0c5e567158}, !- Handle
  Kitchen_Flr_5 DualSPSched,              !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e4a75bc-5101-4832-9147-136a1214bc56}, !- Handle
  Office1_Flr_5,                          !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  297.5,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64627a0c-b47a-4ce7-9adc-4afb3616e80d}, !- Zone Air Inlet Port List
  {91bc3e3a-9ebc-40bd-a8f6-ec58654dbba2}, !- Zone Air Exhaust Port List
  {7e70123d-7387-4c70-bbaf-90a5b85fbee7}, !- Zone Air Node Name
  {4e940015-5d14-4218-8291-97d33a797fe7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92d2e6b4-cd19-4503-bf10-ce0fa2cd1101}, !- Group Rendering Name
  {156b79c5-8c99-4841-b03d-9df44c35d584}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec1a57b1-cb18-4958-b263-e9f0dcc774cb}, !- Handle
  Node 53,                                !- Name
  {7e70123d-7387-4c70-bbaf-90a5b85fbee7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e70123d-7387-4c70-bbaf-90a5b85fbee7}, !- Handle
  {3e4a75bc-5101-4832-9147-136a1214bc56}, !- Source Object
  11,                                     !- Outlet Port
  {ec1a57b1-cb18-4958-b263-e9f0dcc774cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64627a0c-b47a-4ce7-9adc-4afb3616e80d}, !- Handle
  {3e4a75bc-5101-4832-9147-136a1214bc56}; !- HVAC Component

OS:PortList,
  {91bc3e3a-9ebc-40bd-a8f6-ec58654dbba2}, !- Handle
  {3e4a75bc-5101-4832-9147-136a1214bc56}; !- HVAC Component

OS:PortList,
  {4e940015-5d14-4218-8291-97d33a797fe7}, !- Handle
  {3e4a75bc-5101-4832-9147-136a1214bc56}; !- HVAC Component

OS:Sizing:Zone,
  {789547be-a399-42ea-8488-ebbba0dc4767}, !- Handle
  {3e4a75bc-5101-4832-9147-136a1214bc56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9b411f46-9492-4417-a663-569f5d9a81af}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {3e4a75bc-5101-4832-9147-136a1214bc56}; !- Thermal Zone

OS:Space,
  {3083e132-9a56-4cf3-82fe-bf7deb3ce744}, !- Handle
  Office1_Flr_5 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e4a75bc-5101-4832-9147-136a1214bc56}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9c201d75-2718-4188-8f06-5aa92e6c7acc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {156b79c5-8c99-4841-b03d-9df44c35d584}, !- Handle
  Office1_Flr_5 DualSPSched,              !- Name
  {0ff6a66f-db28-4913-841d-ed04280ea2e3}, !- Heating Setpoint Temperature Schedule Name
  {9ea183c2-7c46-404b-8282-c6ebfb8f1348}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c04fc0f-c3ca-423c-8b50-0d111970c061}, !- Handle
  Office3_Flr_5,                          !- Name
  1,                                      !- Multiplier
  4.2683,                                 !- Ceiling Height {m}
  297.41,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39aaa04e-e020-4242-b671-8866ac333fce}, !- Zone Air Inlet Port List
  {be5723b0-43c3-4eed-9b0f-670fbea3db9d}, !- Zone Air Exhaust Port List
  {abef978a-9ccc-4f6c-a430-8d6bcc8a5e2a}, !- Zone Air Node Name
  {9a66360b-3db1-4157-abf9-ce57185ec69b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {545172ea-7dbf-461f-9243-fc0f6915cc89}, !- Group Rendering Name
  {950afb53-f1e7-45c0-ac88-fa39f4b86498}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da102736-973c-42a7-b17d-6ef08929daed}, !- Handle
  Node 54,                                !- Name
  {abef978a-9ccc-4f6c-a430-8d6bcc8a5e2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abef978a-9ccc-4f6c-a430-8d6bcc8a5e2a}, !- Handle
  {8c04fc0f-c3ca-423c-8b50-0d111970c061}, !- Source Object
  11,                                     !- Outlet Port
  {da102736-973c-42a7-b17d-6ef08929daed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39aaa04e-e020-4242-b671-8866ac333fce}, !- Handle
  {8c04fc0f-c3ca-423c-8b50-0d111970c061}; !- HVAC Component

OS:PortList,
  {be5723b0-43c3-4eed-9b0f-670fbea3db9d}, !- Handle
  {8c04fc0f-c3ca-423c-8b50-0d111970c061}; !- HVAC Component

OS:PortList,
  {9a66360b-3db1-4157-abf9-ce57185ec69b}, !- Handle
  {8c04fc0f-c3ca-423c-8b50-0d111970c061}; !- HVAC Component

OS:Sizing:Zone,
  {d03cb065-dc2e-4b68-a0a6-51af86a8bd83}, !- Handle
