  Office4_Mult6_Flr_5_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {f0491e7d-23c5-4364-961c-8fee90ec1f4a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 48.768, 21.3415,                !- X,Y,Z Vertex 1 {m}
  12.192, 48.768, 17.0732,                !- X,Y,Z Vertex 2 {m}
  12.192, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  12.192, 53.34, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68efd0b9-7176-47f0-bad2-54c8fdd421e7}, !- Handle
  Office4_Mult6_Flr_5_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {f0491e7d-23c5-4364-961c-8fee90ec1f4a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 48.768, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  12.192, 48.768, 17.0732,                !- X,Y,Z Vertex 3 {m}
  12.192, 48.768, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc5979f-91e8-4ae8-adc6-a8bafa696a31}, !- Handle
  Office4_Mult6_Flr_5_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {f0491e7d-23c5-4364-961c-8fee90ec1f4a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 53.34, 21.3415,                  !- X,Y,Z Vertex 1 {m}
  9.144, 53.34, 17.0732,                  !- X,Y,Z Vertex 2 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  9.144, 48.768, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6043fee2-ae07-4557-a40d-0acdfd99fbad}, !- Handle
  Office4_Mult6_Flr_5_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  {9d9244f4-049b-477d-b91a-46af65736f90}, !- Construction Name
  {f0491e7d-23c5-4364-961c-8fee90ec1f4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.192, 48.768, 21.3415,                !- X,Y,Z Vertex 1 {m}
  12.192, 53.34, 21.3415,                 !- X,Y,Z Vertex 2 {m}
  9.144, 53.34, 21.3415,                  !- X,Y,Z Vertex 3 {m}
  9.144, 48.768, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {abbf99d9-3147-4aaf-b981-6c544774daa3}, !- Handle
  Labs_ExtraElecHeatC_Sch,                !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {06051def-22be-438c-80fe-27988d983d4d}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {730808f8-6aa5-4bb4-81e5-171d7e5095d3}, !- Handle
  LABS_ExtraElecHeatC_Status,             !- Name
  {abbf99d9-3147-4aaf-b981-6c544774daa3}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:Surface,
  {79028444-246e-40d0-9e47-22b5be89f6e1}, !- Handle
  Corridor_Flr_5_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  {57f0d177-c6a9-4d60-94cb-3e70c71fd750}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1506f8-0eda-4524-ae6c-f5830ec913fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 42.672, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  15.24, 42.672, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 3 {m}
  39.624, 42.672, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22613970-21fe-4b04-b594-10eecc823628}, !- Handle
  Corridor_Flr_5_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7a2384e-436a-4ee6-ab00-5beec5a08356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  15.24, 42.672, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  15.24, 42.672, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1db2bc8-f81b-4714-8df2-b49c87f00bdc}, !- Handle
  Corridor_Flr_5_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  {8084ead6-7a29-431d-ab9a-47199541809c}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  27.432, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  27.432, 53.34, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {991d8041-9961-4748-b995-a4d37e82d7e3}, !- Handle
  Corridor_Flr_5_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  {8084ead6-7a29-431d-ab9a-47199541809c}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 21.3415,                      !- X,Y,Z Vertex 1 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 2 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  15.24, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc3580d-a0cd-4407-9563-bbeaa73d817d}, !- Handle
  Corridor_Flr_5_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {1aadfc2f-9255-494e-b039-b7df4e0a66f7}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 2 {m}
  15.24, 42.672, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  15.24, 0, 17.0732,                      !- X,Y,Z Vertex 4 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 5 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 6 {m}
  27.432, 48.768, 17.0732,                !- X,Y,Z Vertex 7 {m}
  27.432, 53.34, 17.0732;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {904faa90-3725-4d80-92db-9c033d400168}, !- Handle
  Corridor_Flr_5_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 48.768, 21.3415,                !- X,Y,Z Vertex 1 {m}
  27.432, 48.768, 17.0732,                !- X,Y,Z Vertex 2 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  9.144, 48.768, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3d1725c-408d-45b3-8ea8-32ca4b3ab168}, !- Handle
  Corridor_Flr_5_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b43fe02a-a907-48c1-9046-441f593a6824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 42.672, 21.3415,                !- X,Y,Z Vertex 1 {m}
  39.624, 42.672, 17.0732,                !- X,Y,Z Vertex 2 {m}
  39.624, 53.34, 17.0732,                 !- X,Y,Z Vertex 3 {m}
  39.624, 53.34, 21.3415;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb54bc3-f424-416b-a867-aad5cbf3e450}, !- Handle
  Corridor_Flr_5_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 48.768, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  9.144, 48.768, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  9.144, 0, 17.0732,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 21.3415;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b296d27b-855b-4a36-aca9-4080498fd611}, !- Handle
  Corridor_Flr_5_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  {0a45bb2a-8adf-496e-9967-38ceba101f71}, !- Construction Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 53.34, 21.3415,                 !- X,Y,Z Vertex 1 {m}
  27.432, 53.34, 17.0732,                 !- X,Y,Z Vertex 2 {m}
  27.432, 48.768, 17.0732,                !- X,Y,Z Vertex 3 {m}
  27.432, 48.768, 21.3415;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {000f806a-6603-45f4-bb77-1744a447bd13}, !- Handle
  Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {227a949c-78c5-432d-9fd2-883a326a68da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.405, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  6.405, 0, 0.914,                        !- X,Y,Z Vertex 2 {m}
  8.835, 0, 0.914,                        !- X,Y,Z Vertex 3 {m}
  8.835, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75b24125-e825-424c-94a5-a613490c2f23}, !- Handle
  Lobby_Records_Flr_1_Wall_2_West,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {8510dcdb-45a2-44f2-806f-e10210e7ee37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 52.34, 2.134,                        !- X,Y,Z Vertex 1 {m}
  0, 52.34, 0.914,                        !- X,Y,Z Vertex 2 {m}
  0, 1, 0.914,                            !- X,Y,Z Vertex 3 {m}
  0, 1, 2.134;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f2bf211-4d23-4426-8772-7e2ab0ff248e}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {8d4ae270-b954-4858-ab11-79876aff092b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 14.202, 2.134,                  !- X,Y,Z Vertex 1 {m}
  70.104, 14.202, 0.914,                  !- X,Y,Z Vertex 2 {m}
  70.104, 39.138, 0.914,                  !- X,Y,Z Vertex 3 {m}
  70.104, 39.138, 2.134;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0239e40-c1f1-4221-b513-ada8ad85a8d0}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {39214c5c-7383-4965-9d22-2f96b39aca8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.682, 53.34, 6.401,                   !- X,Y,Z Vertex 1 {m}
  28.682, 53.34, 5.182,                   !- X,Y,Z Vertex 2 {m}
  24.658, 53.34, 5.182,                   !- X,Y,Z Vertex 3 {m}
  24.658, 53.34, 6.401;                   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {d829fdb7-3b77-4f36-ba62-5066a7796e7c}, !- Handle
  ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:SubSurface,
  {8ad6af1b-97a4-422a-ad1e-40a66e742a06}, !- Handle
  IC_PatRoom2_Flr_2_Wall_North_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {06ca654b-0fd8-4758-86a2-08ca7b684005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.73, 53.34, 6.401,                     !- X,Y,Z Vertex 1 {m}
  5.73, 53.34, 5.182,                     !- X,Y,Z Vertex 2 {m}
  0.366, 53.34, 5.182,                    !- X,Y,Z Vertex 3 {m}
  0.366, 53.34, 6.401;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76bd6d24-ad71-43e2-a0ff-bbccfb545aa9}, !- Handle
  IC_PatRoom2_Flr_2_Wall_West_Window,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {117e1bea-ad2a-4eb6-9208-a12d32f45de6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 53.066, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 49.042, 5.182,                       !- X,Y,Z Vertex 3 {m}
  0, 49.042, 6.401;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5efce8c-5b55-4411-a2db-c3194a5e4b87}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {383e5131-7d8e-4c23-80e0-9ff1096f1246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.494, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 48.494, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 44.47, 5.182,                        !- X,Y,Z Vertex 3 {m}
  0, 44.47, 6.401;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bca0306a-f611-46c8-a5d1-f9246d5d0ea2}, !- Handle
  ICU_Flr_2_Wall_West_Window,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {a036cc4a-47a0-4d95-92ee-98b7797d1e6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.936, 6.401,                       !- X,Y,Z Vertex 1 {m}
  0, 20.936, 5.182,                       !- X,Y,Z Vertex 2 {m}
  0, 0.4, 5.182,                          !- X,Y,Z Vertex 3 {m}
  0, 0.4, 6.401;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05f50dbd-75bd-4ddc-89d5-ba8aaadd35f3}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {95682884-ff8a-40e1-9745-219c31c1351c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.195, 0, 6.401,                       !- X,Y,Z Vertex 1 {m}
  40.195, 0, 5.182,                       !- X,Y,Z Vertex 2 {m}
  69.533, 0, 5.182,                       !- X,Y,Z Vertex 3 {m}
  69.533, 0, 6.401;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a8cfdce-4fd9-4914-a455-6b1294b5b97d}, !- Handle
  PatRoom1_Mult10_Flr_3_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {2cdb517f-3648-4423-9220-58be8d11d166}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.898, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  39.898, 0, 9.449,                       !- X,Y,Z Vertex 2 {m}
  43.922, 0, 9.449,                       !- X,Y,Z Vertex 3 {m}
  43.922, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a62c8c6a-6af9-4e1f-af71-89af11092be5}, !- Handle
  PatRoom2_Flr_3_Wall_East_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {3f52ca83-674e-4313-8016-cc4626b51cad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 0.274, 10.668,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0.274, 9.449,                   !- X,Y,Z Vertex 2 {m}
  70.104, 4.298, 9.449,                   !- X,Y,Z Vertex 3 {m}
  70.104, 4.298, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa2bfed0-07f9-492f-9e1b-b45c0205e9fd}, !- Handle
  PatRoom2_Flr_3_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {22dabe93-ab9d-4cce-82ee-bb86364b0bd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  62.941, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  62.941, 0, 9.449,                       !- X,Y,Z Vertex 2 {m}
  69.647, 0, 9.449,                       !- X,Y,Z Vertex 3 {m}
  69.647, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d966d44e-16cb-4b82-99a2-c8e130552842}, !- Handle
  PatRoom3_Mult10_Flr_3_Wall_East_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {ae7068ce-ba74-4c7b-92be-a0af786581e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 4.837, 10.668,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.837, 9.449,                   !- X,Y,Z Vertex 2 {m}
  70.104, 8.726, 9.449,                   !- X,Y,Z Vertex 3 {m}
  70.104, 8.726, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28f41c79-f97d-4b69-adc0-effc603a8122}, !- Handle
  PatRoom4_Flr_3_Wall_North_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {8ad486eb-d431-4a37-8a9a-b68998291b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  69.647, 53.34, 10.668,                  !- X,Y,Z Vertex 1 {m}
  69.647, 53.34, 9.449,                   !- X,Y,Z Vertex 2 {m}
  62.941, 53.34, 9.449,                   !- X,Y,Z Vertex 3 {m}
  62.941, 53.34, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01cd7813-2d9e-4160-a41a-31ba934eb366}, !- Handle
  PatRoom4_Flr_3_Wall_East_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {48b1bd00-1548-4cda-b14f-f1367f97976e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 49.042, 10.668,                 !- X,Y,Z Vertex 1 {m}
  70.104, 49.042, 9.449,                  !- X,Y,Z Vertex 2 {m}
  70.104, 53.066, 9.449,                  !- X,Y,Z Vertex 3 {m}
  70.104, 53.066, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66e1f6c3-d3d7-4c95-8c00-53dcb69de655}, !- Handle
  PatRoom5_Mult10_Flr_3_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {206b1021-b8a6-4d41-bb81-cc86c3a5980c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.922, 53.34, 10.668,                  !- X,Y,Z Vertex 1 {m}
  43.922, 53.34, 9.449,                   !- X,Y,Z Vertex 2 {m}
  39.898, 53.34, 9.449,                   !- X,Y,Z Vertex 3 {m}
  39.898, 53.34, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2aaf2d90-a9f4-498e-b6b2-f8bb4421abf1}, !- Handle
  PatRoom6_Flr_3_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {63fd92bb-95b9-4e60-beab-261bf7a5aa3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.298, 10.668,                       !- X,Y,Z Vertex 1 {m}
  0, 4.298, 9.449,                        !- X,Y,Z Vertex 2 {m}
  0, 0.274, 9.449,                        !- X,Y,Z Vertex 3 {m}
  0, 0.274, 10.668;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbfa1ebe-e19e-4f6b-98ab-97de1952240a}, !- Handle
  PatRoom7_Mult10_Flr_3_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {e4e01fb3-fb9a-4ae3-a4c5-13f11fc9a3b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.726, 10.668,                       !- X,Y,Z Vertex 1 {m}
  0, 8.726, 9.449,                        !- X,Y,Z Vertex 2 {m}
  0, 4.837, 9.449,                        !- X,Y,Z Vertex 3 {m}
  0, 4.837, 10.668;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cafba33d-a14f-4bcf-a456-d1b73154abca}, !- Handle
  PatRoom8_Flr_3_Wall_North_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {88bd3385-c109-41f5-9b03-689802d27618}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.73, 53.34, 10.668,                    !- X,Y,Z Vertex 1 {m}
  5.73, 53.34, 9.449,                     !- X,Y,Z Vertex 2 {m}
  0.366, 53.34, 9.449,                    !- X,Y,Z Vertex 3 {m}
  0.366, 53.34, 10.668;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afabe166-f429-4433-8aa3-2a572e971e47}, !- Handle
  PatRoom8_Flr_3_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {00f8d433-4f95-4737-8f74-11c1f5ff58c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 10.668,                      !- X,Y,Z Vertex 1 {m}
  0, 53.066, 9.449,                       !- X,Y,Z Vertex 2 {m}
  0, 49.042, 9.449,                       !- X,Y,Z Vertex 3 {m}
  0, 49.042, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f87aecd-4b0f-4e37-a723-9d83bb958c9f}, !- Handle
  PatRoom1_Mult10_Flr_4_Wall_South_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {6b0b15b0-1ad8-4a71-a8ac-0cccf86252cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.898, 0, 14.935,                      !- X,Y,Z Vertex 1 {m}
  39.898, 0, 13.716,                      !- X,Y,Z Vertex 2 {m}
  43.922, 0, 13.716,                      !- X,Y,Z Vertex 3 {m}
  43.922, 0, 14.935;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67923f27-db4c-4506-b01d-0ae010a85a8f}, !- Handle
  PatRoom2_Flr_4_Wall_East_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {c2299717-5ce0-409e-bfdb-caa6b798b8f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 0.274, 14.935,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0.274, 13.716,                  !- X,Y,Z Vertex 2 {m}
  70.104, 4.298, 13.716,                  !- X,Y,Z Vertex 3 {m}
  70.104, 4.298, 14.935;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7bba50e-71cb-4e80-87cc-e9d318cc42b9}, !- Handle
  PatRoom2_Flr_4_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {67100462-f37e-4973-8bdf-ef4258e7e117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  62.941, 0, 14.935,                      !- X,Y,Z Vertex 1 {m}
  62.941, 0, 13.716,                      !- X,Y,Z Vertex 2 {m}
  69.647, 0, 13.716,                      !- X,Y,Z Vertex 3 {m}
  69.647, 0, 14.935;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77ed66e2-a7a3-456c-ad1d-5cb0782d059e}, !- Handle
  PatRoom3_Mult10_Flr_4_Wall_East_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {f6913b84-e368-42c1-b17f-8b6b3d798e9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 4.837, 14.935,                  !- X,Y,Z Vertex 1 {m}
  70.104, 4.837, 13.716,                  !- X,Y,Z Vertex 2 {m}
  70.104, 8.726, 13.716,                  !- X,Y,Z Vertex 3 {m}
  70.104, 8.726, 14.935;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d47b8757-e0c9-4fab-81b3-0035eb7c1dfd}, !- Handle
  PatRoom4_Flr_4_Wall_North_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {2421a977-eabd-48f1-a631-46714ce4e732}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  69.647, 53.34, 14.935,                  !- X,Y,Z Vertex 1 {m}
  69.647, 53.34, 13.716,                  !- X,Y,Z Vertex 2 {m}
  62.941, 53.34, 13.716,                  !- X,Y,Z Vertex 3 {m}
  62.941, 53.34, 14.935;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72151eaf-8ed7-4e1a-99ab-49b86e8a7444}, !- Handle
  PatRoom4_Flr_4_Wall_East_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {742b2f76-552f-42c9-aa97-124f5c61700d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 49.042, 14.935,                 !- X,Y,Z Vertex 1 {m}
  70.104, 49.042, 13.716,                 !- X,Y,Z Vertex 2 {m}
  70.104, 53.066, 13.716,                 !- X,Y,Z Vertex 3 {m}
  70.104, 53.066, 14.935;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6e867bd-6a93-40ef-8af3-7d0de9ce12ce}, !- Handle
  PatRoom5_Mult10_Flr_4_Wall_North_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {788d5c1f-a2d6-4528-a8c4-53711e15545a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.922, 53.34, 14.935,                  !- X,Y,Z Vertex 1 {m}
  43.922, 53.34, 13.716,                  !- X,Y,Z Vertex 2 {m}
  39.898, 53.34, 13.716,                  !- X,Y,Z Vertex 3 {m}
  39.898, 53.34, 14.935;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acc27f44-d2be-4664-a735-bc7b524ccdbe}, !- Handle
  PatRoom6_Flr_4_Wall_South_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {c9a6886b-2172-42fa-a7fd-be758a1937c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.366, 0, 14.935,                       !- X,Y,Z Vertex 1 {m}
  0.366, 0, 13.716,                       !- X,Y,Z Vertex 2 {m}
  5.73, 0, 13.716,                        !- X,Y,Z Vertex 3 {m}
  5.73, 0, 14.935;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac6136fc-03ea-4fae-9c1f-a8f71f87b943}, !- Handle
  PatRoom6_Flr_4_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {ac10095e-b5b7-4c4f-80f3-e38ea894c48f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.298, 14.935,                       !- X,Y,Z Vertex 1 {m}
  0, 4.298, 13.716,                       !- X,Y,Z Vertex 2 {m}
  0, 0.274, 13.716,                       !- X,Y,Z Vertex 3 {m}
  0, 0.274, 14.935;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc78ba1f-600d-4f49-be6e-7a224d9aca61}, !- Handle
  PatRoom7_Mult10_Flr_4_Wall_West_Window, !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {171029b3-fa01-4a2a-96c9-51692273508a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.726, 14.935,                       !- X,Y,Z Vertex 1 {m}
  0, 8.726, 13.716,                       !- X,Y,Z Vertex 2 {m}
  0, 4.837, 13.716,                       !- X,Y,Z Vertex 3 {m}
  0, 4.837, 14.935;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7996fd8-4c8b-42de-b303-ed042e69e353}, !- Handle
  PatRoom8_Flr_4_Wall_North_Window,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {adaec196-23af-4555-82d4-468aa6faf91f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.73, 53.34, 14.935,                    !- X,Y,Z Vertex 1 {m}
  5.73, 53.34, 13.716,                    !- X,Y,Z Vertex 2 {m}
  0.366, 53.34, 13.716,                   !- X,Y,Z Vertex 3 {m}
  0.366, 53.34, 14.935;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cc5080c-b814-4964-917e-e193e0930a5b}, !- Handle
  PatRoom8_Flr_4_Wall_West_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {9bd2693b-9b8c-4506-832d-a39abb657a68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 53.066, 14.935,                      !- X,Y,Z Vertex 1 {m}
  0, 53.066, 13.716,                      !- X,Y,Z Vertex 2 {m}
  0, 49.042, 13.716,                      !- X,Y,Z Vertex 3 {m}
  0, 49.042, 14.935;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e661550-ce41-40f3-b262-775c14cee7f5}, !- Handle
  Dining_Flr_5_Wall_South_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {7f29c7ea-9713-4cdd-9c90-a575db75f898}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.195, 0, 19.202,                      !- X,Y,Z Vertex 1 {m}
  40.195, 0, 17.983,                      !- X,Y,Z Vertex 2 {m}
  69.533, 0, 17.983,                      !- X,Y,Z Vertex 3 {m}
  69.533, 0, 19.202;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67d5980c-9c6c-451d-b9a9-1353416bbd3f}, !- Handle
  Office1_Flr_5_Wall_South_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {40c16998-a886-4f6c-b3e5-f0660b26495f}, !- Construction Name
  {0eb86dad-01dd-475a-9f5c-f657615bca47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.549, 0, 19.202,                       !- X,Y,Z Vertex 1 {m}
  0.549, 0, 17.983,                       !- X,Y,Z Vertex 2 {m}
  8.595, 0, 17.983,                       !- X,Y,Z Vertex 3 {m}
  8.595, 0, 19.202;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd68bf80-28f5-405c-8ce1-4cc6afbd462e}, !- Handle
  Office1_Flr_5_Wall_West_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {cf4ec641-0b0c-4f93-9b73-4e162ae576d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.163, 19.202,                       !- X,Y,Z Vertex 1 {m}
  0, 7.163, 17.983,                       !- X,Y,Z Vertex 2 {m}
  0, 0.457, 17.983,                       !- X,Y,Z Vertex 3 {m}
  0, 0.457, 19.202;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f13a537-780b-4726-95cc-39167e4e9cf0}, !- Handle
  Office2_Mult5_Flr_5_Wall_West_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {b98b7926-21e5-4456-84f1-d7947b53758f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.783, 19.202,                      !- X,Y,Z Vertex 1 {m}
  0, 14.783, 17.983,                      !- X,Y,Z Vertex 2 {m}
  0, 8.077, 17.983,                       !- X,Y,Z Vertex 3 {m}
  0, 8.077, 19.202;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a91f56f4-e211-46be-94d1-8ec32e9b8ea9}, !- Handle
  Office3_Flr_5_Wall_North_Window,        !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {0d831258-37cf-4580-afce-1664923ab995}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.595, 53.34, 19.202,                   !- X,Y,Z Vertex 1 {m}
  8.595, 53.34, 17.983,                   !- X,Y,Z Vertex 2 {m}
  0.549, 53.34, 17.983,                   !- X,Y,Z Vertex 3 {m}
  0.549, 53.34, 19.202;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ae51992-3d8c-4c12-b81f-ba719464d9b4}, !- Handle
  Office3_Flr_5_Wall_West_Window,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {a3c44aba-45fe-419b-95ff-bf2955cb3590}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 52.883, 19.202,                      !- X,Y,Z Vertex 1 {m}
  0, 52.883, 17.983,                      !- X,Y,Z Vertex 2 {m}
  0, 46.177, 17.983,                      !- X,Y,Z Vertex 3 {m}
  0, 46.177, 19.202;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1586a482-eb01-4975-bd81-81516967792f}, !- Handle
  Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {694f1a87-2337-4268-8895-bb87c0b93ea0}, !- Construction Name
  {c54e3906-c33b-4b31-b964-b1cf9af0578f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.883, 53.34, 19.202,                  !- X,Y,Z Vertex 1 {m}
  11.883, 53.34, 17.983,                  !- X,Y,Z Vertex 2 {m}
  9.453, 53.34, 17.983,                   !- X,Y,Z Vertex 3 {m}
  9.453, 53.34, 19.202;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e3c85fb-700e-4e15-b675-0fee9610942e}, !- Handle
  ER_Exam3_Mult4_Flr_1_Wall_East_Door,    !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {395d5c3f-6e3e-44fb-9b33-6e8d4b7c95a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 7.35910810882, 2.1336,          !- X,Y,Z Vertex 1 {m}
  70.104, 7.35910810882, 0,               !- X,Y,Z Vertex 2 {m}
  70.104, 8.27350810882, 0,               !- X,Y,Z Vertex 3 {m}
  70.104, 8.27350810882, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3049571-ebd5-42a0-b9a7-de167fcf6853}, !- Handle
  ER_Trauma1_Flr_1_Wall_East_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {ee2b3d57-029d-4a78-b1b6-7cd220d11bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 2.758813671662, 2.1336,         !- X,Y,Z Vertex 1 {m}
  70.104, 2.758813671662, 0,              !- X,Y,Z Vertex 2 {m}
  70.104, 3.673213671662, 0,              !- X,Y,Z Vertex 3 {m}
  70.104, 3.673213671662, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76ab4e39-7e3c-4159-80a6-f0ed4b19e0d6}, !- Handle
  Corridor_Flr_1_Wall_South_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {9ed9876f-1721-4a85-8e28-ccfff1b6858a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.953443675091, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.953443675091, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.867843675091, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.867843675091, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {676b3ff8-b327-48a1-843b-28d89d0df5b8}, !- Handle
  Corridor_Flr_1_Wall_North_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {796b8e8c-ed14-4dcd-b5a3-a82c8dce5204}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.96523613753, 53.34, 2.1336,          !- X,Y,Z Vertex 1 {m}
  31.96523613753, 53.34, 0,               !- X,Y,Z Vertex 2 {m}
  31.05083613753, 53.34, 0,               !- X,Y,Z Vertex 3 {m}
  31.05083613753, 53.34, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {433bfb39-fc56-4f57-97f3-5ff1775837e6}, !- Handle
  Lobby_Records_Flr_1_Wall_1_South_Door,  !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {7e85708d-a468-4aff-aee2-0d272bc9cee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.585870154051, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  3.585870154051, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  4.500270154051, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  4.500270154051, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e336a3c-cf3f-4ec0-8412-595494366eab}, !- Handle
  Lobby_Records_Flr_1_Wall_North_Door1,   !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {5d10a537-072e-47ec-bab3-49b6659da43d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.374663905857, 53.34, 2.1336,         !- X,Y,Z Vertex 1 {m}
  26.374663905857, 53.34, 0,              !- X,Y,Z Vertex 2 {m}
  25.460263905857, 53.34, 0,              !- X,Y,Z Vertex 3 {m}
  25.460263905857, 53.34, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3755b92-ffc3-4224-b594-833c9059b624}, !- Handle
  Lobby_Records_Flr_1_Wall_North_Door3,   !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {5d10a537-072e-47ec-bab3-49b6659da43d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.754282444979, 53.34, 2.1336,          !- X,Y,Z Vertex 1 {m}
  3.754282444979, 53.34, 0,               !- X,Y,Z Vertex 2 {m}
  2.839882444979, 53.34, 0,               !- X,Y,Z Vertex 3 {m}
  2.839882444979, 53.34, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8579a911-2e53-4272-91b5-ce40ecc2bb9e}, !- Handle
  ER_Trauma1_Flr_1_Wall_South_Door,       !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {5545121f-a3a6-41e4-8e72-35c0124aead9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.37924648598, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  65.37924648598, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  66.29364648598, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  66.29364648598, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bd782e9-34f9-4600-8383-85def05c0660}, !- Handle
  ER_Trauma2_Flr_1_Wall_East_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {cfcab760-0b4d-4695-8b55-814fe97a2854}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 49.786049019517, 2.1336,        !- X,Y,Z Vertex 1 {m}
  70.104, 49.786049019517, 0,             !- X,Y,Z Vertex 2 {m}
  70.104, 50.700449019517, 0,             !- X,Y,Z Vertex 3 {m}
  70.104, 50.700449019517, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f13b1a4b-1172-4691-b7fc-fd9bf8587599}, !- Handle
  ER_Trauma2_Flr_1_Wall_North_Door,       !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {730e55c1-e491-4b9f-88a3-d1654a6b5115}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.434946561573, 53.34, 2.1336,         !- X,Y,Z Vertex 1 {m}
  66.434946561573, 53.34, 0,              !- X,Y,Z Vertex 2 {m}
  65.520546561573, 53.34, 0,              !- X,Y,Z Vertex 3 {m}
  65.520546561573, 53.34, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74e9764f-fcc5-42d9-8878-8e5a310ed96b}, !- Handle
  ER_Triage_Mult4_Flr_1_Wall_North_Door,  !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {810c3fa9-695c-496e-b6c2-7d731ef4e79d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.446456441754, 53.34, 2.1336,         !- X,Y,Z Vertex 1 {m}
  44.446456441754, 53.34, 0,              !- X,Y,Z Vertex 2 {m}
  43.532056441754, 53.34, 0,              !- X,Y,Z Vertex 3 {m}
  43.532056441754, 53.34, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3ecf066-da2a-46c0-9d64-8692da7126f1}, !- Handle
  Corridor_Flr_1_Wall_South_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {9ed9876f-1721-4a85-8e28-ccfff1b6858a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.496618875192, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  31.496618875192, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  32.411018875192, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  32.411018875192, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2da3f048-3f45-439e-a2c6-dd2d0ac43bae}, !- Handle
  Corridor_Flr_1_Wall_North_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {796b8e8c-ed14-4dcd-b5a3-a82c8dce5204}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.530463591957, 53.34, 2.1336,         !- X,Y,Z Vertex 1 {m}
  37.530463591957, 53.34, 0,              !- X,Y,Z Vertex 2 {m}
  36.616063591957, 53.34, 0,              !- X,Y,Z Vertex 3 {m}
  36.616063591957, 53.34, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b47cb0e-8f99-473e-854b-127092a4367f}, !- Handle
  Lobby_Records_Flr_1_Wall_North_Door2,   !- Name
  Door,                                   !- Sub Surface Type
  {1feef179-d02c-4339-8e28-d0d1d9e87565}, !- Construction Name
  {5d10a537-072e-47ec-bab3-49b6659da43d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.509001079618, 53.34, 2.1336,         !- X,Y,Z Vertex 1 {m}
  16.509001079618, 53.34, 0,              !- X,Y,Z Vertex 2 {m}
  15.594601079618, 53.34, 0,              !- X,Y,Z Vertex 3 {m}
  15.594601079618, 53.34, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72558245-40fe-4197-8dc2-d18c0122d733}, !- Handle
  Lobby_Records_Flr_1_Wall_2_South_RollDoor, !- Name
  Door,                                   !- Sub Surface Type
  {35f578e6-b894-4c23-9c5d-dfa6a66183e9}, !- Construction Name
  {0cc6ee90-4589-4ba3-9dd2-cc2ea2a53b81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.483082864735, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  22.483082864735, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  25.531082864734, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  25.531082864734, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {55ce4058-28f0-41e3-b16a-c0ff2e7591f8}, !- Handle
  Basement_InternalMass_1 Definition,     !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  7478.6947,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5eacde81-2671-49f3-ae1a-fe3a9e5d8746}, !- Handle
  Basement_InternalMass_1,                !- Name
  {55ce4058-28f0-41e3-b16a-c0ff2e7591f8}, !- Internal Mass Definition Name
  {80b9eed8-af1b-4c31-a85c-ca1aee22d649}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6132a7f8-ffc4-4049-aafb-4035e83151b5}, !- Handle
  ER_Exam1_Mult4_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6c1f502b-5606-49b2-934a-14285af18d08}, !- Handle
  ER_Exam1_Mult4_Flr_1_InternalMass_1,    !- Name
  {6132a7f8-ffc4-4049-aafb-4035e83151b5}, !- Internal Mass Definition Name
  {5ffb947d-091d-4e0b-92c8-549de3a6310c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {68f22fbd-7a45-4587-9384-59b681fdc6cf}, !- Handle
  ER_Trauma1_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b69365bb-baaf-44c6-a496-d9a70eca1822}, !- Handle
  ER_Trauma1_Flr_1_InternalMass_1,        !- Name
  {68f22fbd-7a45-4587-9384-59b681fdc6cf}, !- Internal Mass Definition Name
  {d422c364-e625-46b3-9cb8-14da624af15d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8152368f-b4ea-48ed-9516-48fd4eeebfc4}, !- Handle
  ER_Exam3_Mult4_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d86c4399-4061-4208-93e8-05c582b8279a}, !- Handle
  ER_Exam3_Mult4_Flr_1_InternalMass_1,    !- Name
  {8152368f-b4ea-48ed-9516-48fd4eeebfc4}, !- Internal Mass Definition Name
  {1e9b0827-6fff-4da3-819a-e9dc4c14175e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {57daacf2-4c8f-44a1-94db-2b7322228385}, !- Handle
  ER_Trauma2_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {99dadf3e-7e36-47e0-9f19-bb25feb8eac8}, !- Handle
  ER_Trauma2_Flr_1_InternalMass_1,        !- Name
  {57daacf2-4c8f-44a1-94db-2b7322228385}, !- Internal Mass Definition Name
  {94a07e4a-dc6a-4679-b1f0-85b5598ed3dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {77e0ab53-8396-48fc-8072-536edd33f65b}, !- Handle
  ER_Triage_Mult4_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {98180cc8-36a2-4887-aa90-772d72e5371e}, !- Handle
  ER_Triage_Mult4_Flr_1_InternalMass_1,   !- Name
  {77e0ab53-8396-48fc-8072-536edd33f65b}, !- Internal Mass Definition Name
  {67fae816-8e44-4954-89d4-1a8d2e2c8719}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {2fb814d3-78cb-4760-988a-d8072c42d22b}, !- Handle
  Office1_Mult4_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.8709,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {907f2538-8cc2-4519-b41b-0752fe95207d}, !- Handle
  Office1_Mult4_Flr_1_InternalMass_1,     !- Name
  {2fb814d3-78cb-4760-988a-d8072c42d22b}, !- Internal Mass Definition Name
  {e85078c2-6934-49af-85d6-5c1d5afc6085}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d1851e59-e781-4979-a6ed-a16a2102cfb1}, !- Handle
  Lobby_Records_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2949.6212,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e90e555d-5b22-49fd-9aaf-07b8dba49c20}, !- Handle
  Lobby_Records_Flr_1_InternalMass_1,     !- Name
  {d1851e59-e781-4979-a6ed-a16a2102cfb1}, !- Internal Mass Definition Name
  {a2e23a6e-6d12-4684-9b93-623c341b0e0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d1ca7905-0cfb-4346-9439-6969b5d07fd0}, !- Handle
  Corridor_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1138.0622,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {870b0637-2148-4c46-b818-ec26540c678b}, !- Handle
  Corridor_Flr_1_InternalMass_1,          !- Name
  {d1ca7905-0cfb-4346-9439-6969b5d07fd0}, !- Internal Mass Definition Name
  {01d11ee5-4f15-4668-ac0c-5e075761dbab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4b74420b-0b45-41fa-b6e4-e175bbc3d02b}, !- Handle
  ER_NurseStn_Lobby_Flr_1_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2471.2209,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5030af93-6140-48cb-b2ad-ac778b60e727}, !- Handle
  ER_NurseStn_Lobby_Flr_1_InternalMass_1, !- Name
  {4b74420b-0b45-41fa-b6e4-e175bbc3d02b}, !- Internal Mass Definition Name
  {2d7fc3b2-4761-4fe9-aca2-4f9d10f3672f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4b6b1c4d-b1d0-464f-93bf-25cbb13141b5}, !- Handle
  OR1_Flr_2_InternalMass_1 Definition,    !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  111.4836,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9cb7f04e-3583-4314-ab46-c0c64e9a97e4}, !- Handle
  OR1_Flr_2_InternalMass_1,               !- Name
  {4b6b1c4d-b1d0-464f-93bf-25cbb13141b5}, !- Internal Mass Definition Name
  {58951f3c-fc1a-41bd-8c0a-a9dc729572c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {35d6ef4e-b176-47f3-9909-d251e8c16bd7}, !- Handle
  OR2_Mult5_Flr_2_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  111.4836,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4230bb02-098f-4a63-bee2-5f06fb90b923}, !- Handle
  OR2_Mult5_Flr_2_InternalMass_1,         !- Name
  {35d6ef4e-b176-47f3-9909-d251e8c16bd7}, !- Internal Mass Definition Name
  {2f7c679e-66e7-4adc-9d7f-d00d0a60447b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:EnergyManagementSystem:Sensor,
  {0acfad43-e957-4cb2-a3fe-fa2a24d60e9e}, !- Handle
  LABS_FanMassFlow,                       !- Name
  VAV_LABS Supply Equipment Outlet Node,  !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:InternalMass:Definition,
  {f60d8a91-2b93-40b2-b43a-492ad79a178b}, !- Handle
  OR3_Flr_2_InternalMass_1 Definition,    !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  111.4836,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {167fe60e-c037-44b1-8377-99f5079502a5}, !- Handle
  OR3_Flr_2_InternalMass_1,               !- Name
  {f60d8a91-2b93-40b2-b43a-492ad79a178b}, !- Internal Mass Definition Name
  {1a5120f4-8c0f-4f8a-b6c1-fdd0e7015ddf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4a4d296e-7988-4254-93f4-973b45b5837c}, !- Handle
  OR4_Flr_2_InternalMass_1 Definition,    !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  445.9346,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {702a09fe-040e-4b31-b64f-c4f77337ac13}, !- Handle
  OR4_Flr_2_InternalMass_1,               !- Name
  {4a4d296e-7988-4254-93f4-973b45b5837c}, !- Internal Mass Definition Name
  {425de603-0d42-4bbb-af5f-8136af1b5b65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5dc7e805-30f7-4580-8635-1177a211b900}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.8064,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c4d459ec-79ce-4644-855f-98a8eb7727a7}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_InternalMass_1, !- Name
  {5dc7e805-30f7-4580-8635-1177a211b900}, !- Internal Mass Definition Name
  {6133d8ed-8530-45e5-9b98-b56028e9af3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {0ca6032b-4306-4b54-964e-8876bb4ca381}, !- Handle
  IC_PatRoom2_Flr_2_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {28f86558-c503-4beb-8fd9-50b5a0ac1260}, !- Handle
  IC_PatRoom2_Flr_2_InternalMass_1,       !- Name
  {0ca6032b-4306-4b54-964e-8876bb4ca381}, !- Internal Mass Definition Name
  {18011185-f388-4e44-8ecb-247bf027f6c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {05614ce6-e8c8-4612-a7e1-f5d004e326bd}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.8064,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c2857cfb-ff98-4c5d-a166-49f571c3399a}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_InternalMass_1, !- Name
  {05614ce6-e8c8-4612-a7e1-f5d004e326bd}, !- Internal Mass Definition Name
  {8bef13d0-40bd-4d69-badc-46e68d88e317}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {a7f29f13-c79e-4e7c-ad53-05550907e261}, !- Handle
  ICU_Flr_2_InternalMass_1 Definition,    !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1235.9289,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {67289d8c-04b0-4f29-a414-eeaccb2a05f3}, !- Handle
  ICU_Flr_2_InternalMass_1,               !- Name
  {a7f29f13-c79e-4e7c-ad53-05550907e261}, !- Internal Mass Definition Name
  {f916a2bf-d6b6-4619-abff-0a8e5cc383af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {959b9ec9-37de-4cc1-bd88-da52561db146}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1337.5356,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7fe0abf4-83d6-4477-aaa0-9a76debdafdd}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_InternalMass_1, !- Name
  {959b9ec9-37de-4cc1-bd88-da52561db146}, !- Internal Mass Definition Name
  {e8425c0c-58cd-4923-b141-5bd278400140}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6e6cba70-960e-4004-a826-8ef9c745ec15}, !- Handle
  Corridor_Flr_2_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1138.0622,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5aa7693a-6792-4489-a909-de252b4c0d21}, !- Handle
  Corridor_Flr_2_InternalMass_1,          !- Name
  {6e6cba70-960e-4004-a826-8ef9c745ec15}, !- Internal Mass Definition Name
  {6542c07d-1073-4889-bd2f-a8d2b741e301}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {2f4bb53d-41cd-4b41-84e7-d2a48fded1a2}, !- Handle
  OR_NurseStn_Lobby_Flr_2_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2025.2863,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e70c218e-68fe-489d-b868-321cc347eff5}, !- Handle
  OR_NurseStn_Lobby_Flr_2_InternalMass_1, !- Name
  {2f4bb53d-41cd-4b41-84e7-d2a48fded1a2}, !- Internal Mass Definition Name
  {41be0e35-17c7-4763-8a96-d9a365cd5d41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {63334ba8-0c18-4e18-8191-74259ad4413c}, !- Handle
  PatRoom1_Mult10_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.8064,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {130fc9fa-8093-4f64-a2bc-a47fefcb74e5}, !- Handle
  PatRoom1_Mult10_Flr_3_InternalMass_1,   !- Name
  {63334ba8-0c18-4e18-8191-74259ad4413c}, !- Internal Mass Definition Name
  {c55c42d8-f533-44af-b105-63822b8da2ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {b7501578-9e76-40cd-b3ac-141f009f07d9}, !- Handle
  PatRoom2_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  69.6773,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {37806d08-f953-4785-9787-a3efe3bbc628}, !- Handle
  PatRoom2_Flr_3_InternalMass_1,          !- Name
  {b7501578-9e76-40cd-b3ac-141f009f07d9}, !- Internal Mass Definition Name
  {87313fda-cd44-42c8-90b9-b9d1f9e342e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {97b7f657-124c-47c9-86fa-e44104ce2acc}, !- Handle
  PatRoom3_Mult10_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.4165,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4b8d900d-b9e6-409e-a3f2-c2ecfd08187c}, !- Handle
  PatRoom3_Mult10_Flr_3_InternalMass_1,   !- Name
  {97b7f657-124c-47c9-86fa-e44104ce2acc}, !- Internal Mass Definition Name
  {8e4a4916-2d3f-4e16-a715-991540b43999}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {10d178e1-e16d-433e-986b-d43293bf5768}, !- Handle
  PatRoom4_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  69.6773,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1844a4b7-b219-4b45-bfa0-8f66d50e4b61}, !- Handle
  PatRoom4_Flr_3_InternalMass_1,          !- Name
  {10d178e1-e16d-433e-986b-d43293bf5768}, !- Internal Mass Definition Name
  {e3fc5328-a616-402f-bf8a-cd8bd26d78e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {bddaa216-df0b-48d8-bc83-8a9a458ed6a4}, !- Handle
  PatRoom5_Mult10_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.8064,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {341525dc-fc11-4a04-8cae-7680e7ba3edf}, !- Handle
  PatRoom5_Mult10_Flr_3_InternalMass_1,   !- Name
  {bddaa216-df0b-48d8-bc83-8a9a458ed6a4}, !- Internal Mass Definition Name
  {753e14ec-a99a-420b-b4cd-03d14b782d7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5e0d50eb-0c56-4ad7-be97-318fe036308e}, !- Handle
  PhysTherapy_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  975.4819,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {689c0c0c-f3ee-4c8e-aa51-cd9019ae6be5}, !- Handle
  PhysTherapy_Flr_3_InternalMass_1,       !- Name
  {5e0d50eb-0c56-4ad7-be97-318fe036308e}, !- Internal Mass Definition Name
  {3d42cae6-943a-4399-b55c-6065c7d71dbc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {748b132a-4add-48ab-ad4d-6c2d09576f33}, !- Handle
  PatRoom7_Mult10_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.4165,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3b692658-7342-492e-b352-ddc166345868}, !- Handle
  PatRoom7_Mult10_Flr_3_InternalMass_1,   !- Name
  {748b132a-4add-48ab-ad4d-6c2d09576f33}, !- Internal Mass Definition Name
  {13c0e664-550c-440e-964e-978b465afe20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cd59eb98-7586-409f-acda-6e4257480892}, !- Handle
  PatRoom8_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3cbf056c-24eb-49f3-bfb7-3bc655b8aecc}, !- Handle
  PatRoom8_Flr_3_InternalMass_1,          !- Name
  {cd59eb98-7586-409f-acda-6e4257480892}, !- Internal Mass Definition Name
  {f65b61d8-879b-4e1c-99dd-04c1f3b7962b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {41b04587-83a9-43cb-bb1b-88f0196d11d7}, !- Handle
  NurseStn_Lobby_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1811.6093,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7d3ce177-ff0c-4448-8eae-55875ac7e642}, !- Handle
  NurseStn_Lobby_Flr_3_InternalMass_1,    !- Name
  {41b04587-83a9-43cb-bb1b-88f0196d11d7}, !- Internal Mass Definition Name
  {bf4446b8-a9c6-49a2-b141-8a2a3a5f4671}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {b1cac0f8-f13b-48cf-8bed-fe77ed0fa78a}, !- Handle
  Lab_Flr_3_InternalMass_1 Definition,    !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  529.5473,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {90257d92-076e-4af3-8756-3bd044a40e0a}, !- Handle
  Lab_Flr_3_InternalMass_1,               !- Name
  {b1cac0f8-f13b-48cf-8bed-fe77ed0fa78a}, !- Internal Mass Definition Name
  {b49ede9d-9e96-4fd7-a626-46df07f0975e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {60fa4ac7-eabb-4ebd-9175-8d448c3d3e2b}, !- Handle
  Corridor_SE_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1133.4171,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d3245fba-9425-4861-819b-4439e7d8cf76}, !- Handle
  Corridor_SE_Flr_3_InternalMass_1,       !- Name
  {60fa4ac7-eabb-4ebd-9175-8d448c3d3e2b}, !- Internal Mass Definition Name
  {15d5938d-e0a1-405e-af59-e536c92ae09f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {8ab6403e-ac27-41ec-9878-421bd0b6911e}, !- Handle
  Corridor_NW_Flr_3_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1133.4171,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {11c55fa4-f07b-4e63-80bb-6357f926d571}, !- Handle
  Corridor_NW_Flr_3_InternalMass_1,       !- Name
  {8ab6403e-ac27-41ec-9878-421bd0b6911e}, !- Internal Mass Definition Name
  {fc9bc38a-0653-4847-9c31-a9215aaab039}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {36ab3b7b-59de-42e8-adfb-4333fa8b6340}, !- Handle
  PatRoom1_Mult10_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.8064,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {25b14f11-af6a-4f5b-b000-dfaed750fc2a}, !- Handle
  PatRoom1_Mult10_Flr_4_InternalMass_1,   !- Name
  {36ab3b7b-59de-42e8-adfb-4333fa8b6340}, !- Internal Mass Definition Name
  {26a43daf-3169-45c4-8b97-d3829b4dfe3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {fed46df8-e169-4944-84ab-f4ba82578ae7}, !- Handle
  PatRoom2_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  69.6773,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ca1e5b0c-acf7-4026-85cb-89fe0047a3f6}, !- Handle
  PatRoom2_Flr_4_InternalMass_1,          !- Name
  {fed46df8-e169-4944-84ab-f4ba82578ae7}, !- Internal Mass Definition Name
  {b47524af-7b9c-4ba1-92fa-419d8a2df98e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {b442b2fd-da54-4618-afcc-a6fa7b1c8d76}, !- Handle
  PatRoom3_Mult10_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.4165,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {54b7afbb-434b-46e4-9ccc-c7bddff3b0a9}, !- Handle
  PatRoom3_Mult10_Flr_4_InternalMass_1,   !- Name
  {b442b2fd-da54-4618-afcc-a6fa7b1c8d76}, !- Internal Mass Definition Name
  {e2eb3951-f376-4657-87d0-67f241a9af1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d1d7c060-3d1f-462b-bfc0-802ccfb03113}, !- Handle
  PatRoom4_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  69.6773,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ad3e48d5-cf57-446d-9f36-4bff59d293ca}, !- Handle
  PatRoom4_Flr_4_InternalMass_1,          !- Name
  {d1d7c060-3d1f-462b-bfc0-802ccfb03113}, !- Internal Mass Definition Name
  {06ea0ddb-e925-4acf-adb2-bd3cb61459ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {ed357314-10a2-4fd1-bedc-b24993d4ddc6}, !- Handle
  PatRoom5_Mult10_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  41.8064,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a60e25e3-6f4c-45ab-84bd-66d42bb4c215}, !- Handle
  PatRoom5_Mult10_Flr_4_InternalMass_1,   !- Name
  {ed357314-10a2-4fd1-bedc-b24993d4ddc6}, !- Internal Mass Definition Name
  {d21cdb93-2ceb-4757-bb12-7781ab46d7ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {d2f41153-5c5d-45e0-a708-9140b3dd3035}, !- Handle
  Radiology_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  975.4819,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {897c59da-f30f-4d6e-acbc-5d3b354766eb}, !- Handle
  Radiology_Flr_4_InternalMass_1,         !- Name
  {d2f41153-5c5d-45e0-a708-9140b3dd3035}, !- Internal Mass Definition Name
  {8a359754-f30a-49c5-a3e7-9d9bf88530ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {2695867a-16bd-4602-bc06-c543210f6e79}, !- Handle
  PatRoom6_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {595b42ed-42b5-4bb7-8005-47acb1d51448}, !- Handle
  PatRoom6_Flr_4_InternalMass_1,          !- Name
  {2695867a-16bd-4602-bc06-c543210f6e79}, !- Internal Mass Definition Name
  {6837a2a2-ed0e-450e-8606-8aeab66ba15e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {eb884b84-443a-4db5-bf91-4121bf141d20}, !- Handle
  PatRoom7_Mult10_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  40.4165,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ecd04e82-3120-4ae4-869d-ca7f9e430261}, !- Handle
  PatRoom7_Mult10_Flr_4_InternalMass_1,   !- Name
  {eb884b84-443a-4db5-bf91-4121bf141d20}, !- Internal Mass Definition Name
  {d4060955-f6a1-487f-96d1-7b3da188fffd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c97b9c79-31cc-4a1c-ba17-f7c0ccb2057b}, !- Handle
  PatRoom8_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  55.7418,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6ddcaa3b-5310-4a9d-92b2-3db5ac938c04}, !- Handle
  PatRoom8_Flr_4_InternalMass_1,          !- Name
  {c97b9c79-31cc-4a1c-ba17-f7c0ccb2057b}, !- Internal Mass Definition Name
  {597b53c6-9b34-4f37-8b70-25c4ce0ab250}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e24592ce-f56a-4779-9065-854e59bdb2f0}, !- Handle
  NurseStn_Lobby_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1811.6093,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5b1f3006-76e4-495d-ba6e-84823cb024f9}, !- Handle
  NurseStn_Lobby_Flr_4_InternalMass_1,    !- Name
  {e24592ce-f56a-4779-9065-854e59bdb2f0}, !- Internal Mass Definition Name
  {620375dd-c52a-4796-9bb9-2bca69630331}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {6bf3709c-1141-44c1-a52a-22d1348657fe}, !- Handle
  Lab_Flr_4_InternalMass_1 Definition,    !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  529.5473,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9af01300-2b5d-449b-be89-4790be38d26d}, !- Handle
  Lab_Flr_4_InternalMass_1,               !- Name
  {6bf3709c-1141-44c1-a52a-22d1348657fe}, !- Internal Mass Definition Name
  {357ef024-d243-4c74-835d-866adc4d8c92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {3329b697-058e-4659-86dd-f5e1bf818288}, !- Handle
  Corridor_SE_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1133.4171,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0983019a-7615-4094-ad74-5c85c8b9f582}, !- Handle
  Corridor_SE_Flr_4_InternalMass_1,       !- Name
  {3329b697-058e-4659-86dd-f5e1bf818288}, !- Internal Mass Definition Name
  {b93613ac-7b17-46ba-b262-55abbe4789fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {7dca353b-00d4-44ff-9597-d21854ac19fc}, !- Handle
  Corridor_NW_Flr_4_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1133.4171,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0f547e92-1889-4557-b89b-ad09f921e8a0}, !- Handle
  Corridor_NW_Flr_4_InternalMass_1,       !- Name
  {7dca353b-00d4-44ff-9597-d21854ac19fc}, !- Internal Mass Definition Name
  {38946a57-9ff7-4b86-94bf-193d7490be96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9c21d1fe-1bcc-4a9a-8dd6-fb0af673a356}, !- Handle
  NurseStn_Lobby_Flr_5_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2081.0281,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fc1d4e3d-f924-47be-a390-cd04bf49f512}, !- Handle
  NurseStn_Lobby_Flr_5_InternalMass_1,    !- Name
  {9c21d1fe-1bcc-4a9a-8dd6-fb0af673a356}, !- Internal Mass Definition Name
  {75477d4e-acf6-4e72-99e0-fe672237c7a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {adea2625-251f-4e6b-bfe2-51acfd616cb9}, !- Handle
  Kitchen_Flr_5_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1858.0608,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0f886095-4cce-4fb4-bb3a-b61b407ac750}, !- Handle
  Kitchen_Flr_5_InternalMass_1,           !- Name
  {adea2625-251f-4e6b-bfe2-51acfd616cb9}, !- Internal Mass Definition Name
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {c9982d79-01c3-422a-9e8b-edb3dec015e3}, !- Handle
  Office1_Flr_5_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  139.3911,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {80b9143b-947a-4fd3-9837-55560d047bf4}, !- Handle
  Office1_Flr_5_InternalMass_1,           !- Name
  {c9982d79-01c3-422a-9e8b-edb3dec015e3}, !- Internal Mass Definition Name
  {3083e132-9a56-4cf3-82fe-bf7deb3ce744}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {66548ce6-382d-42b6-acc1-a5391e6feb39}, !- Handle
  Office3_Flr_5_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  139.3546,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {de6b207d-a24f-4b65-81b0-d3d55f0d93d5}, !- Handle
  Office3_Flr_5_InternalMass_1,           !- Name
  {66548ce6-382d-42b6-acc1-a5391e6feb39}, !- Internal Mass Definition Name
  {53a7d5d3-2826-49c4-a1d0-da4d5c86d27a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {5a2847dc-158c-4681-b5f9-207f1f710c18}, !- Handle
  Office4_Mult6_Flr_5_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.8709,                                !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6c59c8ec-0d8e-4a14-8118-1da78fde7f99}, !- Handle
  Office4_Mult6_Flr_5_InternalMass_1,     !- Name
  {5a2847dc-158c-4681-b5f9-207f1f710c18}, !- Internal Mass Definition Name
  {f0491e7d-23c5-4364-961c-8fee90ec1f4a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e6b07e0d-74e0-438b-a86d-82c2c1278ae2}, !- Handle
  Corridor_Flr_5_InternalMass_1 Definition, !- Name
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1003.3528,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6c2f0bd7-24c2-4ad8-a512-84d8ed8ac9b1}, !- Handle
  Corridor_Flr_5_InternalMass_1,          !- Name
  {e6b07e0d-74e0-438b-a86d-82c2c1278ae2}, !- Internal Mass Definition Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {cea3a95f-d546-4df5-838d-b93c0e7f84f6}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  674.7548,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2c78301-9401-4796-a752-f4b83c83a058}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip, !- Name
  {cea3a95f-d546-4df5-838d-b93c0e7f84f6}, !- Electric Equipment Definition Name
  {8bef13d0-40bd-4d69-badc-46e68d88e317}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {9e96f749-765e-483b-9c7e-ded3207d6bb4}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:ScheduleTypeLimits,
  {8be5dad9-c072-4074-8745-5a98f7d1c7f7}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b9dbd3af-cb71-4f44-89f1-73a8476f9cc5}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9969ced3-cf9a-410e-9783-b2c4fbf0fde0}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {a82b8b25-1f8f-42b2-91dd-26b748009e27}, !- Handle
  Patrms_ExtraElecHeatC_Sch,              !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {a4fdc433-d088-4381-9975-3545ced2a6db}, !- Handle
  Patrms_ExtraWaterHeatC_Sch,             !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {59917ff3-8c4a-45f6-8453-ad46d4662187}, !- Handle
  ER_ExtraElecHeatC_Sch,                  !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {ee77d827-981b-494f-bb6e-5b53748a8439}, !- Handle
  ER_ExtraWaterHeatC_Sch,                 !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {f6d8ba25-9074-4bd0-9c8f-2c77ea1aa778}, !- Handle
  OR_ExtraElecHeatC_Sch,                  !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {adf6f276-686e-48b0-8073-683d2bbeaae7}, !- Handle
  OR_ExtraWaterHeatC_Sch,                 !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {adb9fad6-2d33-49b7-8ec7-f5542f69c0a1}, !- Handle
  ICU_ExtraElecHeatC_Sch,                 !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {a3d1b941-f05d-4926-ab30-9344a531e60c}, !- Handle
  ICU_ExtraWaterHeatC_Sch,                !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {48a55e04-65a6-4893-b22d-cd0995b499a2}, !- Handle
  Labs_ExtraWaterHeatC_Sch,               !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {f3cef8bf-3a6f-498b-b2c7-16c981738ca5}, !- Handle
  Hours_of_operation,                     !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {397bce51-fbd2-4f96-ac4d-46aebfa783ce}, !- Handle
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {427b35ef-be67-4421-a566-5ace0fd1587b}, !- Handle
  ALWAYS_ON,                              !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {aac265fe-a32b-4271-b6ea-029ee19a3359}, !- Handle
  ALWAYS_OFF,                             !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {91b7b7b1-4a85-426e-8947-019d9aa5d2cf}, !- Handle
  HVACOperationSchd,                      !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {aa03d9fa-7d9e-4286-aedb-38ecb470e9b9}, !- Handle
  BLDG_LIGHT_CORRIDOR_SCH,                !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  0.5,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  0.9,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Saturday,                          !- Field 15
  Until: 8:00,                            !- Field 16
  0.5,                                    !- Field 17
  Until: 18:00,                           !- Field 18
  0.8,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0.5,                                    !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 8:00,                            !- Field 23
  0.5,                                    !- Field 24
  Until: 16:00,                           !- Field 25
  0.7,                                    !- Field 26
  Until: 24:00,                           !- Field 27
  0.5;                                    !- Field 28

OS:Schedule:Compact,
  {32a6f15d-a9c1-4569-b6b5-2b2bc185254a}, !- Handle
  BLDG_LIGHT_EXAM_SCH,                    !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  0.5,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  0.9,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Saturday,                          !- Field 15
  Until: 8:00,                            !- Field 16
  0.5,                                    !- Field 17
  Until: 18:00,                           !- Field 18
  0.8,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0.5,                                    !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 8:00,                            !- Field 23
  0.5,                                    !- Field 24
  Until: 16:00,                           !- Field 25
  0.7,                                    !- Field 26
  Until: 24:00,                           !- Field 27
  0.5;                                    !- Field 28

OS:Schedule:Compact,
  {321bdbc6-3c79-479e-8ad9-b82220f039e8}, !- Handle
  BLDG_LIGHT_LOBBYFLR1_SCH,               !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.5,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 23:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Saturday,                          !- Field 19
  Until: 7:00,                            !- Field 20
  0.1,                                    !- Field 21
  Until: 8:00,                            !- Field 22
  0.2,                                    !- Field 23
  Until: 18:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: Sunday Holidays AllOtherDays,      !- Field 28
  Until: 8:00,                            !- Field 29
  0.05,                                   !- Field 30
  Until: 16:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 24:00,                           !- Field 33
  0.05;                                   !- Field 34

OS:Schedule:Compact,
  {ebcbc56b-547d-4821-9690-bdcf3064d619}, !- Handle
  BLDG_LIGHT_LOBBYFLR5_SCH,               !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.5,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 23:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Saturday,                          !- Field 19
  Until: 7:00,                            !- Field 20
  0.1,                                    !- Field 21
  Until: 8:00,                            !- Field 22
  0.2,                                    !- Field 23
  Until: 18:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: Sunday Holidays AllOtherDays,      !- Field 28
  Until: 8:00,                            !- Field 29
  0.05,                                   !- Field 30
  Until: 16:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 24:00,                           !- Field 33
  0.05;                                   !- Field 34

OS:Schedule:Compact,
  {b867521c-943c-48a1-9786-46c202171e21}, !- Handle
  BLDG_LIGHT_NURSEFLR1_SCH,               !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  0.5,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  0.9,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Saturday,                          !- Field 15
  Until: 8:00,                            !- Field 16
  0.5,                                    !- Field 17
  Until: 18:00,                           !- Field 18
  0.8,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0.5,                                    !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 8:00,                            !- Field 23
  0.5,                                    !- Field 24
  Until: 16:00,                           !- Field 25
  0.7,                                    !- Field 26
  Until: 24:00,                           !- Field 27
  0.5;                                    !- Field 28

OS:Schedule:Compact,
  {084ba142-0d5d-48e3-b068-151b688054ff}, !- Handle
  BLDG_LIGHT_NURSEFLR234_SCH,             !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 8:00,                            !- Field 3
  0.5,                                    !- Field 4
  Until: 16:00,                           !- Field 5
  0.9,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Saturday,                          !- Field 15
  Until: 8:00,                            !- Field 16
  0.5,                                    !- Field 17
  Until: 18:00,                           !- Field 18
  0.8,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0.5,                                    !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 8:00,                            !- Field 23
  0.5,                                    !- Field 24
  Until: 16:00,                           !- Field 25
  0.7,                                    !- Field 26
  Until: 24:00,                           !- Field 27
  0.5;                                    !- Field 28

OS:Schedule:Compact,
  {7958d615-22b4-470c-b7ff-b3b1ee9cbf80}, !- Handle
  BLDG_LIGHT_OFFICE_BSMT_SCH,             !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.5,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 23:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Saturday,                          !- Field 19
  Until: 7:00,                            !- Field 20
  0.1,                                    !- Field 21
  Until: 8:00,                            !- Field 22
  0.2,                                    !- Field 23
  Until: 18:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: Sunday Holidays AllOtherDays,      !- Field 28
  Until: 8:00,                            !- Field 29
  0.05,                                   !- Field 30
  Until: 16:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 24:00,                           !- Field 33
  0.05;                                   !- Field 34

OS:Schedule:Compact,
  {09e1ba61-c16c-400d-b85d-b5e5eeb19ec0}, !- Handle
  BLDG_LIGHT_OFFICE_SCH,                  !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.5,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 23:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Saturday,                          !- Field 19
  Until: 7:00,                            !- Field 20
  0.1,                                    !- Field 21
  Until: 8:00,                            !- Field 22
  0.2,                                    !- Field 23
  Until: 18:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: Sunday Holidays AllOtherDays,      !- Field 28
  Until: 8:00,                            !- Field 29
  0.05,                                   !- Field 30
  Until: 16:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 24:00,                           !- Field 33
  0.05;                                   !- Field 34

OS:Schedule:Compact,
  {9c3b7865-b13a-4e88-ab2f-a4c0020f7b77}, !- Handle
  BLDG_LIGHT_RADIOLOGY_SCH,               !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.5,                                    !- Field 6
  Until: 16:00,                           !- Field 7
  0.9,                                    !- Field 8
  Until: 23:00,                           !- Field 9
  0.3,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Saturday,                          !- Field 19
  Until: 7:00,                            !- Field 20
  0.1,                                    !- Field 21
  Until: 8:00,                            !- Field 22
  0.2,                                    !- Field 23
  Until: 18:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: Sunday Holidays AllOtherDays,      !- Field 28
  Until: 8:00,                            !- Field 29
  0.05,                                   !- Field 30
  Until: 16:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 24:00,                           !- Field 33
  0.05;                                   !- Field 34

OS:Schedule:Compact,
  {4756c604-de32-4ac8-9845-fc62cf7d6bb2}, !- Handle
  walkin_occ_lght_SCH,                    !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.26,                                   !- Field 6
  Until: 16:00,                           !- Field 7
  0.468,                                  !- Field 8
  Until: 23:00,                           !- Field 9
  0.156,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Saturday,                          !- Field 19
  Until: 7:00,                            !- Field 20
  0.1,                                    !- Field 21
  Until: 8:00,                            !- Field 22
  0.104,                                  !- Field 23
  Until: 18:00,                           !- Field 24
  0.208,                                  !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: Sunday Holidays AllOtherDays,      !- Field 28
  Until: 8:00,                            !- Field 29
  0.05,                                   !- Field 30
  Until: 16:00,                           !- Field 31
  0.052,                                  !- Field 32
  Until: 24:00,                           !- Field 33
  0.05;                                   !- Field 34

OS:Schedule:Compact,
  {049483b5-e139-4842-a90b-e37a9c8feea0}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1.00,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.20,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 07:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 08:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 09:00,                           !- Field 13
  0.75,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  1.00,                                   !- Field 16
  Until: 11:00,                           !- Field 17
  1.00,                                   !- Field 18
  Until: 12:00,                           !- Field 19
  1.00,                                   !- Field 20
  Until: 13:00,                           !- Field 21
  0.75,                                   !- Field 22
  Until: 14:00,                           !- Field 23
  1.00,                                   !- Field 24
  Until: 15:00,                           !- Field 25
  1.00,                                   !- Field 26
  Until: 16:00,                           !- Field 27
  1.00,                                   !- Field 28
  Until: 17:00,                           !- Field 29
  1.00,                                   !- Field 30
  Until: 18:00,                           !- Field 31
  1.00,                                   !- Field 32
  Until: 19:00,                           !- Field 33
  0.52,                                   !- Field 34
  Until: 20:00,                           !- Field 35
  0.52,                                   !- Field 36
  Until: 21:00,                           !- Field 37
  0.52,                                   !- Field 38
  Until: 22:00,                           !- Field 39
  0.28,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.2,                                    !- Field 42
  For: Saturday,                          !- Field 43
  Until: 07:00,                           !- Field 44
  0.2,                                    !- Field 45
  Until: 08:00,                           !- Field 46
  0.4,                                    !- Field 47
  Until: 09:00,                           !- Field 48
  0.46,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.70,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.70,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.70,                                   !- Field 55
  Until: 13:00,                           !- Field 56
  0.51,                                   !- Field 57
  Until: 14:00,                           !- Field 58
  0.51,                                   !- Field 59
  Until: 15:00,                           !- Field 60
  0.51,                                   !- Field 61
  Until: 16:00,                           !- Field 62
  0.51,                                   !- Field 63
  Until: 17:00,                           !- Field 64
  0.51,                                   !- Field 65
  Until: 18:00,                           !- Field 66
  0.25,                                   !- Field 67
  Until: 24:00,                           !- Field 68
  0.2,                                    !- Field 69
  For: AllOtherDays,                      !- Field 70
  Until: 08:00,                           !- Field 71
  0.2,                                    !- Field 72
  Until: 16:00,                           !- Field 73
  0.4,                                    !- Field 74
  Until: 24:00,                           !- Field 75
  0.2;                                    !- Field 76

OS:Schedule:Compact,
  {1301d714-7dfe-4715-9526-c9337f7c09b8}, !- Handle
  ELEV_LIGHT_FAN_SCH_24_7,                !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {00ae2c58-a87b-4814-8587-f63d8137f698}, !- Handle
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1.00,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.20,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 07:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 08:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 09:00,                           !- Field 13
  1.00,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  1.00,                                   !- Field 16
  Until: 11:00,                           !- Field 17
  1.00,                                   !- Field 18
  Until: 12:00,                           !- Field 19
  1.00,                                   !- Field 20
  Until: 13:00,                           !- Field 21
  1.00,                                   !- Field 22
  Until: 14:00,                           !- Field 23
  1.00,                                   !- Field 24
  Until: 15:00,                           !- Field 25
  1.00,                                   !- Field 26
  Until: 16:00,                           !- Field 27
  1.00,                                   !- Field 28
  Until: 17:00,                           !- Field 29
  1.00,                                   !- Field 30
  Until: 18:00,                           !- Field 31
  1.00,                                   !- Field 32
  Until: 19:00,                           !- Field 33
  0.52,                                   !- Field 34
  Until: 20:00,                           !- Field 35
  0.52,                                   !- Field 36
  Until: 21:00,                           !- Field 37
  0.52,                                   !- Field 38
  Until: 22:00,                           !- Field 39
  0.28,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.2,                                    !- Field 42
  For: Saturday,                          !- Field 43
  Until: 07:00,                           !- Field 44
  0.2,                                    !- Field 45
  Until: 08:00,                           !- Field 46
  0.4,                                    !- Field 47
  Until: 09:00,                           !- Field 48
  0.46,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.70,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.70,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.70,                                   !- Field 55
  Until: 13:00,                           !- Field 56
  0.51,                                   !- Field 57
  Until: 14:00,                           !- Field 58
  0.51,                                   !- Field 59
  Until: 15:00,                           !- Field 60
  0.51,                                   !- Field 61
  Until: 16:00,                           !- Field 62
  0.51,                                   !- Field 63
  Until: 17:00,                           !- Field 64
  0.51,                                   !- Field 65
  Until: 18:00,                           !- Field 66
  0.25,                                   !- Field 67
  Until: 24:00,                           !- Field 68
  0.2,                                    !- Field 69
  For: AllOtherDays,                      !- Field 70
  Until: 08:00,                           !- Field 71
  0.2,                                    !- Field 72
  Until: 16:00,                           !- Field 73
  0.4,                                    !- Field 74
  Until: 24:00,                           !- Field 75
  0.2;                                    !- Field 76

OS:Schedule:Compact,
  {a21cd4a7-d8c4-439c-a290-54f1c6b94c32}, !- Handle
  Dishwashing Booster Water Inlet Temp Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:ScheduleTypeLimits,
  {da7526fc-6ce2-4e48-b9d7-ba5a26db6092}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {eb75ed99-5bdd-4f00-b7e2-c98d692e7e82}, !- Handle
  Dishwashing Booster Setpoint Temp Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  82.22;                                  !- Field 4

OS:ScheduleTypeLimits,
  {d85d565a-4a9c-4d8d-94a3-907c270ff860}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:Schedule:Compact,
  {117b3dd6-b2e6-4764-a9b8-8bd9124c2d28}, !- Handle
  Laundry Setpoint Temp Schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  82.22;                                  !- Field 4

OS:ScheduleTypeLimits,
  {09657bbe-762f-4ce5-a910-07e08a915f31}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Schedule:Compact,
  {c38ac2e1-ef99-48cc-8a57-d7d9841203b7}, !- Handle
  LAUNDRY_SWH_SCH,                        !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 08:00,                           !- Field 3
  0.00,                                   !- Field 4
  UNTIL: 15:00,                           !- Field 5
  1.00,                                   !- Field 6
  UNTIL: 24:00,                           !- Field 7
  0.00;                                   !- Field 8

OS:Schedule:Compact,
  {963a48fd-897f-4382-9a85-4b31886d5001}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.17,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.58,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.66,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.78,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.82,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.71,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.82,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.78,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.74,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.63,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  0.41,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.18,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.1,                                    !- Field 30
  Until: 24:00,                           !- Field 31
  0.00,                                   !- Field 32
  For: Saturday WinterDesignDay,          !- Field 33
  Until: 07:00,                           !- Field 34
  0.00,                                   !- Field 35
  Until: 08:00,                           !- Field 36
  0.01,                                   !- Field 37
  Until: 09:00,                           !- Field 38
  0.2,                                    !- Field 39
  Until: 10:00,                           !- Field 40
  0.28,                                   !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 14:00,                           !- Field 44
  0.24,                                   !- Field 45
  Until: 17:00,                           !- Field 46
  0.23,                                   !- Field 47
  Until: 19:00,                           !- Field 48
  0.10,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.00,                                   !- Field 51
  For: Sunday Holidays AllOtherDays,      !- Field 52
  Until: 08:00,                           !- Field 53
  0.00,                                   !- Field 54
  Until: 16:00,                           !- Field 55
  0.01,                                   !- Field 56
  Until: 24:00,                           !- Field 57
  0.00;                                   !- Field 58

OS:Schedule:Compact,
  {0b3e1000-0070-4a7b-8106-48cd5f6ebe5b}, !- Handle
  BLDG_SWH_EXTD_SCH,                      !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.3,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.58,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.66,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.78,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.82,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.71,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.82,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.78,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.74,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.63,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  0.41,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.35,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.30,                                   !- Field 30
  For: Saturday WinterDesignDay,          !- Field 31
  Until: 08:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 09:00,                           !- Field 34
  0.4,                                    !- Field 35
  Until: 10:00,                           !- Field 36
  0.5,                                    !- Field 37
  Until: 17:00,                           !- Field 38
  0.6,                                    !- Field 39
  Until: 18:00,                           !- Field 40
  0.5,                                    !- Field 41
  Until: 24:00,                           !- Field 42
  0.3,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 08:00,                           !- Field 45
  0.3,                                    !- Field 46
  Until: 09:00,                           !- Field 47
  0.4,                                    !- Field 48
  Until: 10:00,                           !- Field 49
  0.5,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.6,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.5,                                    !- Field 54
  Until: 24:00,                           !- Field 55
  0.3;                                    !- Field 56

OS:Schedule:Compact,
  {fd6e04cd-8502-497f-ad63-0a2119addbb1}, !- Handle
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {47a8c335-95ca-4a6a-a313-cdc680fbed72}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:Schedule:Compact,
  {06d17c1c-21fb-4235-a0d0-640bfea57b3d}, !- Handle
  PlantOnSched,                           !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {93b2d2f9-307a-446b-ad07-b24157b69cec}, !- Handle
  CoolingCoilAvailSched,                  !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {0295e422-90ea-4ceb-a752-d152c953eb8e}, !- Handle
  Humidity Setpoint Schedule,             !- Name
  {b9dbd3af-cb71-4f44-89f1-73a8476f9cc5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

OS:Schedule:Compact,
  {4e7fe06b-300d-465f-937c-ac565350f491}, !- Handle
  MinOA_Sched,                            !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {a8765695-d66e-40b6-8027-fdf2611b86af}, !- Handle
  BLDG_OA_FRAC_SCH,                       !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  0.00,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 06:00,                           !- Field 10
  0.00,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  0.00,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 06:00,                           !- Field 17
  0.00,                                   !- Field 18
  Until: 18:00,                           !- Field 19
  0.25,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.00,                                   !- Field 22
  For: Saturday,                          !- Field 23
  Until: 06:00,                           !- Field 24
  0.00,                                   !- Field 25
  Until: 18:00,                           !- Field 26
  0.25,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.00,                                   !- Field 29
  For: Sunday Holidays AllOtherDays,      !- Field 30
  Until: 24:00,                           !- Field 31
  0.00;                                   !- Field 32

OS:Schedule:Compact,
  {3652d58a-1216-4b32-af0a-cf6fa9e0cb78}, !- Handle
  OR_MinSA_Sched,                         !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 09:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1.0,                                    !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Saturday,                          !- Field 15
  Until: 09:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  1.0,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  1,                                      !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 24:00,                           !- Field 23
  1;                                      !- Field 24

OS:Schedule:Compact,
  {a791ac12-d61f-459f-9e2d-f8745ade6ef7}, !- Handle
  VAV_ER_OAminOAFracSchedule,             !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3300;                                 !- Field 4

OS:Schedule:Compact,
  {1186d3c6-5b8f-47e8-b79e-dea51428383d}, !- Handle
  VAV_ICU_OAminOAFracSchedule,            !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3300;                                 !- Field 4

OS:Schedule:Compact,
  {8e217edd-971e-4a66-826a-4b7814a1aa91}, !- Handle
  VAV_PATRMS_OAminOAFracSchedule,         !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3300;                                 !- Field 4

OS:Schedule:Compact,
  {7064ae0e-0379-4848-96cc-f90d663d9653}, !- Handle
  VAV_LABS_OAminOAFracSchedule,           !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0000;                                 !- Field 4

OS:Schedule:Compact,
  {ec01281f-1151-4bf2-9aad-582e0e1a1b7e}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {8be5dad9-c072-4074-8745-5a98f7d1c7f7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {fa6b7705-e089-495b-a6c6-13488f4ec3f4}, !- Handle
  Cool-Supply-Air-Temp-Sch,               !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {f87d9256-2bbb-44d6-8752-c859c4469d6d}, !- Handle
  Heat-Supply-Air-Temp-Sch,               !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {b5b5cf5e-2a1c-4efb-9fbd-56c5cf60a3a6}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {37cc0b61-fa05-4064-9183-76f21b143149}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82;                                     !- Field 4

OS:Schedule:Compact,
  {d1d7ce57-25d6-48bd-b5e5-11135075bc9f}, !- Handle
  ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {4a9ae133-d2ba-4a23-9dab-fd44f1d79a19}, !- Handle
  ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {feb8827b-cb3c-4b17-88a9-28b4560bcbba}, !- Handle
  ER_Trauma1_Flr_1 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {fdfb4ed5-0f12-44d0-8178-3ed393bc11ec}, !- Handle
  ER_Trauma1_Flr_1 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:SpaceInfiltration:DesignFlowRate,
  {2e7a322b-74a0-441a-882b-06877a00a28e}, !- Handle
  PatRoom2_Flr_4_Infiltration,            !- Name
  {b47524af-7b9c-4ba1-92fa-419d8a2df98e}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {01ead246-6326-4237-b603-b109be5fe38f}, !- Handle
  ER_Trauma1_Flr_1 sub cat Temp Sched,    !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {ce91790a-8e6d-408c-b67d-815831fb4bf8}, !- Handle
  ER_Trauma1_Flr_1 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {dcc61ba0-853f-402f-8cf0-b0006d2bc44f}, !- Handle
  ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {577cd938-330d-4213-8cce-51d23760503b}, !- Handle
  ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {d2215704-fd84-42a6-b0a2-10f445b9bb9b}, !- Handle
  ER_Exam3_Mult4_Flr_1 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {5f67333b-88df-43bd-b1e1-775fc89e034a}, !- Handle
  ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {6c0e70c7-1253-415b-a8fc-bfee4323a0d2}, !- Handle
  ER_Trauma2_Flr_1 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {ac7e3c18-e655-4bd2-8f25-69e95de36391}, !- Handle
  ER_Trauma2_Flr_1 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {f26ecfc7-b72c-4198-9292-376aa24d99f0}, !- Handle
  ER_Trauma2_Flr_1 sub cat Temp Sched,    !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {be17f231-30f1-413a-897a-dd30a264e4d8}, !- Handle
  ER_Trauma2_Flr_1 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Curve:Biquadratic,
  {30ec4a56-f695-4bca-b943-a422703df8d1}, !- Handle
  WC_Cent_2010_PB_CAPFT,                  !- Name
  0.536234,                               !- Coefficient1 Constant
  0.005581,                               !- Coefficient2 x
  -0.0013654,                             !- Coefficient3 x**2
  0.0488966,                              !- Coefficient4 y
  -0.0012018,                             !- Coefficient5 y**2
  0.0010523,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Schedule:Compact,
  {c0c7d919-a177-4547-827a-dfd2abda92fb}, !- Handle
  ER_Triage_Mult4_Flr_1 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {da48df3f-a39b-438b-8977-cce7e1c27e1e}, !- Handle
  ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {79f44d77-8c1c-465e-85f5-7a7899dc954b}, !- Handle
  ER_Triage_Mult4_Flr_1 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {3b6039e4-c1a8-4fcc-9ea2-e1cf71313d46}, !- Handle
  ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {ffa941a4-4245-45d2-bab1-56cb9d1a7917}, !- Handle
  OR1_Flr_2 sub cat Latent fract sched,   !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {f86553da-a5ac-4ff0-8cde-d98b9b231a87}, !- Handle
  OR1_Flr_2 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {ed1e653e-2dee-4f61-ab9e-d201436f66a4}, !- Handle
  OR1_Flr_2 sub cat Temp Sched,           !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {d1fbbfae-fb6f-435f-9c49-85e9360fb31d}, !- Handle
  OR1_Flr_2 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {fbba8ff9-8fe5-4734-9025-27bce6d27ba0}, !- Handle
  OR2_Mult5_Flr_2 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {af9b2505-f446-4c67-bb13-4ab5e1d7b783}, !- Handle
  OR2_Mult5_Flr_2 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {70fbde3f-af24-4101-8022-29c7b52ef714}, !- Handle
  OR2_Mult5_Flr_2 sub cat Temp Sched,     !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {39a9b5d2-b2ea-4298-9c65-b8bc8a2c377b}, !- Handle
  OR2_Mult5_Flr_2 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {06938c35-d4fb-4422-ae88-a431a677628f}, !- Handle
  OR3_Flr_2 sub cat Latent fract sched,   !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {9ad17d5d-6c3c-44a3-94e0-a11698fadab5}, !- Handle
  OR3_Flr_2 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {fea4f3fd-92a1-4ecb-a88e-09d8a1e10261}, !- Handle
  OR3_Flr_2 sub cat Temp Sched,           !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {d2dfe67b-38b7-4c1e-ae59-9382c1be8e43}, !- Handle
  OR3_Flr_2 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {91c65d94-4b14-4416-86e2-9738585edc42}, !- Handle
  OR4_Flr_2 sub cat Latent fract sched,   !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {bdeaff14-3eae-45d0-b82b-d072d8bed2e6}, !- Handle
  OR4_Flr_2 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {c5ede9e5-20e9-40dd-8e6c-54afccf1aed7}, !- Handle
  OR4_Flr_2 sub cat Temp Sched,           !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {5b71c981-106c-4e24-9b0a-790d64df8b65}, !- Handle
  OR4_Flr_2 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {f6e0fbe1-9a97-4e3a-a2b6-af99ab7b829f}, !- Handle
  PatRoom1_Mult10_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {921afeee-37cb-4ca2-9566-cd78c729a576}, !- Handle
  PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {3ed2a12f-d0b7-4985-9443-92152a9fcfd2}, !- Handle
  PatRoom1_Mult10_Flr_3 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {7c84cf85-3dca-4e47-84b6-1c4b4bafec62}, !- Handle
  PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {e0168cb8-28ca-49a3-8d0c-439d0058a66b}, !- Handle
  PatRoom2_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {df3a9e4c-da12-4d6e-9ceb-c5bfbd104fbc}, !- Handle
  PatRoom2_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {8d799a7b-5e02-432c-aa33-30e526aac9e5}, !- Handle
  PatRoom2_Flr_3 sub cat Temp Sched,      !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {382d8140-022e-4e2c-b593-848182f11258}, !- Handle
  PatRoom2_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {18e94a44-828c-493b-a34b-9186449de135}, !- Handle
  PatRoom3_Mult10_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {79d70709-07c3-4e5d-99e0-c922c929f2db}, !- Handle
  PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {c817e077-241b-4e20-8204-f9484e9f919c}, !- Handle
  PatRoom3_Mult10_Flr_3 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {f6f4b3f7-5d24-4bfc-ae3e-3bdd0598f77d}, !- Handle
  PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {24ec9571-4589-4a86-abd9-5654c10cbbe3}, !- Handle
  PatRoom4_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {742edc10-590c-4642-92e4-71137f78304b}, !- Handle
  PatRoom4_Flr_3 sub cat Temp Sched,      !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {a9f0a9d6-90e6-40b6-b317-7fa92c3e8139}, !- Handle
  PatRoom4_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {67f9e3e9-dea7-4abf-a9d3-b22e3001f9f5}, !- Handle
  PatRoom5_Mult10_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {c71c4498-c227-4bd4-9740-dc2e6ae66887}, !- Handle
  PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {e0b9fd8b-96f5-442a-9217-78eb906335e9}, !- Handle
  PatRoom5_Mult10_Flr_3 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {625b881b-c8f9-42d1-8298-da332ff5d207}, !- Handle
  PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {c53a059b-19c4-45b0-a380-85b130e08ce1}, !- Handle
  PhysTherapy_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {c5517791-2941-433c-bebd-37a3faa18af9}, !- Handle
  PhysTherapy_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {81a1d107-71e8-472b-987a-08a0abef9a82}, !- Handle
  PhysTherapy_Flr_3 sub cat Temp Sched,   !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {c3f7c572-95b8-421e-a204-36a1dd91f164}, !- Handle
  PhysTherapy_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {e906535d-91cd-40cf-9013-c201eae98c44}, !- Handle
  PatRoom6_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {c1c99397-38dd-4e69-9054-8f402795bd71}, !- Handle
  PatRoom6_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {51860e0b-65c4-4226-a912-45622c211552}, !- Handle
  PatRoom6_Flr_3 sub cat Temp Sched,      !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {4a401248-3193-4196-a45d-4c8eeb3ce208}, !- Handle
  PatRoom7_Mult10_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {1d923984-094e-4858-8b70-27b0a740fa5d}, !- Handle
  PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {088841e4-f6c9-4902-8212-8271c5a96320}, !- Handle
  PatRoom7_Mult10_Flr_3 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {a69e2b6e-6963-494e-9e80-6a44f8339fab}, !- Handle
  PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {93da444d-d98a-40d9-977b-1dcc19428db0}, !- Handle
  PatRoom8_Flr_3 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:EnergyManagementSystem:Sensor,
  {de65c2c0-440a-4538-ab6e-cdda8a774c27}, !- Handle
  Patrms_AfterElecHeatC_Temp,             !- Name
  VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:Schedule:Compact,
  {77a3f99a-5be3-4d72-8962-d7e26968900e}, !- Handle
  PatRoom8_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {b12aad82-1dd2-4db8-a96d-b7b12b0fca1a}, !- Handle
  PatRoom8_Flr_3 sub cat Temp Sched,      !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {91c14b38-a547-403f-8e7a-8dcd740b57c8}, !- Handle
  PatRoom8_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {4c72bdde-f5f9-4f8e-bb7b-696c6dcca616}, !- Handle
  Lab_Flr_3 sub cat Latent fract sched,   !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {750b60f7-3751-4017-82af-40aa6f0cabaa}, !- Handle
  Lab_Flr_3 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ElectricEquipment:Definition,
  {538c61cf-d150-43e8-80c5-5ab6a65e15d0}, !- Handle
  OR3_Flr_2_MiscPlug_Equip Definition,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2399.1281,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7c5cc34a-6f96-449f-b5d6-075a6db7ed05}, !- Handle
  OR3_Flr_2_MiscPlug_Equip,               !- Name
  {538c61cf-d150-43e8-80c5-5ab6a65e15d0}, !- Electric Equipment Definition Name
  {1a5120f4-8c0f-4f8a-b6c1-fdd0e7015ddf}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {19dacd2e-f49b-465f-8443-dbd9ac34ff12}, !- Handle
  Lab_Flr_3 sub cat Temp Sched,           !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {8aaf1330-8d44-4e00-97b0-319bf1bb47d3}, !- Handle
  Lab_Flr_3 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {c540ce8d-895c-4d91-bb38-f029b44e33d2}, !- Handle
  PatRoom1_Mult10_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {9de25a82-330b-458c-9335-fe7edf39f2d4}, !- Handle
  PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {53fb18d7-ef41-4a07-9512-879e1e4947b2}, !- Handle
  PatRoom1_Mult10_Flr_4 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {47b59af4-e611-4db9-acc0-8efe90a552f5}, !- Handle
  PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {8e8cd2c7-f682-4155-b99a-ecf4fd44d90a}, !- Handle
  PatRoom2_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {a2cbd555-ba39-471f-8f98-6f027eedd10f}, !- Handle
  PatRoom2_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {60eeaae4-08b5-439e-9ab2-d0bdd597a1ac}, !- Handle
  PatRoom2_Flr_4 sub cat Temp Sched,      !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {0659f977-1836-476a-b405-86659348e51c}, !- Handle
  PatRoom2_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {150658ca-6299-49b1-8273-65ea8cb1f801}, !- Handle
  PatRoom3_Mult10_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {4581b7b4-148d-4290-8328-35c4e22b427c}, !- Handle
  PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {debec16a-17b9-4abf-8d9b-601801f7ed4b}, !- Handle
  PatRoom3_Mult10_Flr_4 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {32e6c968-7e85-4008-a61c-dc83fd817a74}, !- Handle
  PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {d9be0181-7fc4-4bbb-91c6-b11221ac2fde}, !- Handle
  PatRoom4_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {9fee86ed-e749-4d1f-9578-03f8819073f3}, !- Handle
  PatRoom4_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {83b87121-9797-4cb3-bb8d-dfe1c04ebaf9}, !- Handle
  PatRoom4_Flr_4 sub cat Temp Sched,      !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {aef98e2c-2a1d-4fbd-9b93-a3208961b2ae}, !- Handle
  PatRoom4_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {9d0e2010-2bf7-47d4-ac49-62c105cc4395}, !- Handle
  PatRoom5_Mult10_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {002d05e3-d43a-48f7-abb8-dedbe79b7d2f}, !- Handle
  PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {c8eee57d-a0bf-4cdf-b211-70e79639ce13}, !- Handle
  PatRoom5_Mult10_Flr_4 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {7140f878-793b-43f0-ac2f-a0535c30fe69}, !- Handle
  PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {4d94cb57-e141-4ddf-af93-3a553bdc3c16}, !- Handle
  Radiology_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {8674776d-2d96-413d-8495-a13590405081}, !- Handle
  Radiology_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {12b0457d-7903-40c7-9115-27767383828f}, !- Handle
  Radiology_Flr_4 sub cat Temp Sched,     !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {9490aa0c-8b9d-41e4-aa2a-8e075d76429d}, !- Handle
  Radiology_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {ffa3317e-7241-4496-87a0-57600784bf0b}, !- Handle
  PatRoom6_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {6d5e2229-4095-458b-8d88-05ce8459a3bd}, !- Handle
  PatRoom6_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {99cce9ff-2a35-4b30-9c20-776a106a4668}, !- Handle
  PatRoom6_Flr_4 sub cat Temp Sched,      !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {ff3f3ba6-5838-4f62-b4ff-b4119be623d0}, !- Handle
  PatRoom6_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {ed2ba16f-1785-4a97-bce9-803d4905b5f4}, !- Handle
  PatRoom7_Mult10_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {fc177d97-5314-4420-969c-92ab27969250}, !- Handle
  PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {0c415501-22c4-4be1-a32e-474ce52a3499}, !- Handle
  PatRoom7_Mult10_Flr_4 sub cat Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {2bd615df-142b-4440-ad9e-80039abf555a}, !- Handle
  PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {0dd62810-bdf1-4f9a-b0d8-171529ffc80f}, !- Handle
  PatRoom8_Flr_4 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {16c30003-c4c2-4497-87cb-cbf0db53afeb}, !- Handle
  PatRoom8_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {4dffd00b-36cc-418c-a1e8-927890d3fcaa}, !- Handle
  PatRoom8_Flr_4 sub cat Temp Sched,      !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {ad8a405c-86a9-4fce-90fb-32a2709f3ba8}, !- Handle
  PatRoom8_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {6f0d0a42-a839-493e-81ce-6f4640749f2d}, !- Handle
  Lab_Flr_4 sub cat Latent fract sched,   !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {70d3067a-cc9c-41df-8322-4357a9c66847}, !- Handle
  Lab_Flr_4 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {8054bbbe-2dca-453f-b389-3bde2b6c39dc}, !- Handle
  Lab_Flr_4 sub cat Temp Sched,           !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {cef993f3-2718-42b0-9edc-e8616b115b0a}, !- Handle
  Lab_Flr_4 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {90945cfe-8852-44fc-9748-28325c913a33}, !- Handle
  Kitchen_Flr_5 sub cat Latent fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {9baded6e-8ff9-47ba-822e-a3074b3c8c01}, !- Handle
  Kitchen_Flr_5 sub cat Sensible fract sched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {1a542156-1ed3-46c1-ae7b-0ed663cc200a}, !- Handle
  Kitchen_Flr_5 sub cat Temp Sched,       !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {d674db1a-7dfe-4033-9fb0-ab761d0ba17e}, !- Handle
  Kitchen_Flr_5 sub catHot Supply Temp Sched, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {6a21f873-ca6f-4c18-ab96-99711cdef56b}, !- Handle
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {68382747-13eb-4aea-99a4-29fabdaf3c43}, !- Handle
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  {06051def-22be-438c-80fe-27988d983d4d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Yes,                        !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

OS:Schedule:Compact,
  {f82c53e1-8ed7-41b1-8494-ccb4fc46932f}, !- Handle
  Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {210208dc-70d2-4c64-ac85-3d9845019358}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:ElectricEquipment:Definition,
  {ba245ac0-3091-485c-8481-a98b80043920}, !- Handle
  OR2_Mult5_Flr_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2399.1281,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e0b9342e-d25a-4635-916c-7fd35988cf2c}, !- Handle
  OR2_Mult5_Flr_2_MiscPlug_Equip,         !- Name
  {ba245ac0-3091-485c-8481-a98b80043920}, !- Electric Equipment Definition Name
  {2f7c679e-66e7-4adc-9d7f-d00d0a60447b}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {e3faf6e8-9c1b-45c7-9d22-4445b2a35db0}, !- Handle
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:Schedule:Compact,
  {e3744d29-6d10-48a7-9bf5-70316b6b47ba}, !- Handle
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

OS:ScheduleTypeLimits,
  {ea41d806-7d67-4a09-bbfc-c2b82078f108}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:Schedule:Compact,
  {04b71106-0f5f-4b10-aee6-091aeecf343f}, !- Handle
  Kitchen_Exhaust_SCH,                    !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {eb649894-0c8f-49d0-b6e6-bb4d99adf6d4}, !- Handle
  Tower-Loop-Temp-Schedule,               !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.1;                                   !- Field 4

OS:Schedule:Compact,
  {9e60f799-7711-4004-b600-77cda03611fc}, !- Handle
  SHWSys1-Loop-Temp-Schedule,             !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Schedule:Compact,
  {95437428-cf8c-4eb4-8a45-e9d1caa60139}, !- Handle
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Schedule:Compact,
  {c9f3e036-a0f8-45ed-95d3-fd2162135770}, !- Handle
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Schedule:Compact,
  {c97ba3c3-0fdf-4add-b551-300df3a833be}, !- Handle
  VAV_SAT_SCH,                            !- Name
  {f6a054e4-0c5b-4b9c-ba8b-31fd075c13a1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

OS:Schedule:Compact,
  {ccc0ab35-630d-4547-9138-eae4f4da4fd7}, !- Handle
  MinRelHumSetSch,                        !- Name
  {b9dbd3af-cb71-4f44-89f1-73a8476f9cc5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  40;                                     !- Field 4

OS:Schedule:Compact,
  {22ff83a8-0490-4058-939a-064e1d535ced}, !- Handle
  MinRelHumSetSch_addDI,                  !- Name
  {b9dbd3af-cb71-4f44-89f1-73a8476f9cc5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

OS:Schedule:Compact,
  {69076c97-8a1b-46a5-a6bf-a3752cfc7d72}, !- Handle
  MinRelHumSetSch_addDI_ICU,              !- Name
  {b9dbd3af-cb71-4f44-89f1-73a8476f9cc5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  35;                                     !- Field 4

OS:Schedule:Compact,
  {749d5180-c32d-4c40-a953-1a6df5193330}, !- Handle
  MaxRelHumSetSch,                        !- Name
  {b9dbd3af-cb71-4f44-89f1-73a8476f9cc5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:People:Definition,
  {8c6fdce2-32e8-4ffa-89a1-52ff4973b1c6}, !- Handle
  Basement Definition,                    !- Name
  People,                                 !- Number of People Calculation Method
  100.5885,                               !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {04a40926-af89-48c8-bb6c-f656aecd51d5}, !- Handle
  Basement,                               !- Name
  {8c6fdce2-32e8-4ffa-89a1-52ff4973b1c6}, !- People Definition Name
  {80b9eed8-af1b-4c31-a85c-ca1aee22d649}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d5384ff2-ed1e-4472-a9fa-f60851c27d91}, !- Handle
  ER_Exam1_Mult4_Flr_1 Definition,        !- Name
  People,                                 !- Number of People Calculation Method
  5.9976,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a8b3f090-7479-4e7f-a27d-cc0acf4c8607}, !- Handle
  ER_Exam1_Mult4_Flr_1,                   !- Name
  {d5384ff2-ed1e-4472-a9fa-f60851c27d91}, !- People Definition Name
  {5ffb947d-091d-4e0b-92c8-549de3a6310c}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {feb51159-e032-49b7-9c67-41616d4e7e18}, !- Handle
  ER_Trauma1_Flr_1 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  5.9976,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e5c1d41f-86e8-482e-85e6-bcd0b60a01da}, !- Handle
  ER_Trauma1_Flr_1,                       !- Name
  {feb51159-e032-49b7-9c67-41616d4e7e18}, !- People Definition Name
  {d422c364-e625-46b3-9cb8-14da624af15d}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c804d74a-435c-4365-9c66-cea57ddd9026}, !- Handle
  ER_Exam3_Mult4_Flr_1 Definition,        !- Name
  People,                                 !- Number of People Calculation Method
  5.9976,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ab388ffd-ff8b-4f6c-ada3-a27721943e8e}, !- Handle
  ER_Exam3_Mult4_Flr_1,                   !- Name
  {c804d74a-435c-4365-9c66-cea57ddd9026}, !- People Definition Name
  {1e9b0827-6fff-4da3-819a-e9dc4c14175e}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4be2ad6d-57f3-4ac9-88b6-f989858bfcbc}, !- Handle
  ER_Trauma2_Flr_1 Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  5.9976,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3cd88ba8-022d-4349-8bdd-95dabda84f25}, !- Handle
  ER_Trauma2_Flr_1,                       !- Name
  {4be2ad6d-57f3-4ac9-88b6-f989858bfcbc}, !- People Definition Name
  {94a07e4a-dc6a-4679-b1f0-85b5598ed3dc}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {272396fe-72e5-414b-a942-737ba5c3cfe3}, !- Handle
  ER_Triage_Mult4_Flr_1 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  5.9976,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1cf65043-0050-4598-99c9-294052724ccd}, !- Handle
  ER_Triage_Mult4_Flr_1,                  !- Name
  {272396fe-72e5-414b-a942-737ba5c3cfe3}, !- People Definition Name
  {67fae816-8e44-4954-89d4-1a8d2e2c8719}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0ff5fb27-7673-439f-a860-92d7e120981d}, !- Handle
  Office1_Mult4_Flr_1 Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  1.05,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ac146a7c-fdba-45ef-bc73-656816ee2509}, !- Handle
  Office1_Mult4_Flr_1,                    !- Name
  {0ff5fb27-7673-439f-a860-92d7e120981d}, !- People Definition Name
  {e85078c2-6934-49af-85d6-5c1d5afc6085}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {825ebb1f-193c-4584-b420-11e3fac34574}, !- Handle
  Lobby_Records_Flr_1 Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  21.1586,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3ddf30fd-e263-4ab0-936f-5ffa7ca051ff}, !- Handle
  Lobby_Records_Flr_1,                    !- Name
  {825ebb1f-193c-4584-b420-11e3fac34574}, !- People Definition Name
  {a2e23a6e-6d12-4684-9b93-623c341b0e0f}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7afd93ec-9dd0-4aff-9c0c-26077f8617fd}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  17.7269,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1cabf821-0aa1-442a-b28a-e4552b2721b5}, !- Handle
  ER_NurseStn_Lobby_Flr_1,                !- Name
  {7afd93ec-9dd0-4aff-9c0c-26077f8617fd}, !- People Definition Name
  {2d7fc3b2-4761-4fe9-aca2-4f9d10f3672f}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {26a6697a-9dc1-4887-8045-0ef9e6e3b523}, !- Handle
  OR1_Flr_2 Definition,                   !- Name
  People,                                 !- Number of People Calculation Method
  2.9988,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0ed83aa6-5927-4a87-8c9e-75dcdde29342}, !- Handle
  OR1_Flr_2,                              !- Name
  {26a6697a-9dc1-4887-8045-0ef9e6e3b523}, !- People Definition Name
  {58951f3c-fc1a-41bd-8c0a-a9dc729572c4}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {27c2b929-cb7e-4cef-bb11-98058820511d}, !- Handle
  OR2_Mult5_Flr_2 Definition,             !- Name
  People,                                 !- Number of People Calculation Method
  2.9988,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7624eca6-67ca-42f3-8a25-94155c5cc270}, !- Handle
  OR2_Mult5_Flr_2,                        !- Name
  {27c2b929-cb7e-4cef-bb11-98058820511d}, !- People Definition Name
  {2f7c679e-66e7-4adc-9d7f-d00d0a60447b}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {5408bd85-8d36-4125-a68f-41dee36745f8}, !- Handle
  OR3_Flr_2 Definition,                   !- Name
  People,                                 !- Number of People Calculation Method
  2.9988,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cf66f547-e945-4c10-a46c-872a0b178fff}, !- Handle
  OR3_Flr_2,                              !- Name
  {5408bd85-8d36-4125-a68f-41dee36745f8}, !- People Definition Name
  {1a5120f4-8c0f-4f8a-b6c1-fdd0e7015ddf}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {115c8175-5beb-4e5b-9089-19eb5d96eadb}, !- Handle
  OR4_Flr_2 Definition,                   !- Name
  People,                                 !- Number of People Calculation Method
  11.9956,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8b19b4a4-d24e-4614-a490-3feaa55c1ed7}, !- Handle
  OR4_Flr_2,                              !- Name
  {115c8175-5beb-4e5b-9089-19eb5d96eadb}, !- People Definition Name
  {425de603-0d42-4bbb-af5f-8136af1b5b65}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {71314105-87c3-4bfd-af9b-afd2f020d0b4}, !- Handle
  IC_PatRoom1_Mult5_Flr_2 Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  1.1244,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d44eefe3-b251-4ec6-8090-797367ebb1e1}, !- Handle
  IC_PatRoom1_Mult5_Flr_2,                !- Name
  {71314105-87c3-4bfd-af9b-afd2f020d0b4}, !- People Definition Name
  {6133d8ed-8530-45e5-9b98-b56028e9af3d}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {10de5edd-2371-4a73-b9ae-9014d3049c64}, !- Handle
  Kitchen_Flr_5_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74972.7533,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c91bdcd6-fb72-4c65-ae2b-90887878399a}, !- Handle
  Kitchen_Flr_5_MiscPlug_Equip,           !- Name
  {10de5edd-2371-4a73-b9ae-9014d3049c64}, !- Electric Equipment Definition Name
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  Cooking;                                !- End-Use Subcategory

OS:People:Definition,
  {e35c34fb-d7f4-4348-9852-301f090e94d1}, !- Handle
  IC_PatRoom2_Flr_2 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  1.4994,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {1f5ca76d-4e5d-4502-82ba-6234a20ee0e3}, !- Handle
  IC_PatRoom2_Flr_2,                      !- Name
  {e35c34fb-d7f4-4348-9852-301f090e94d1}, !- People Definition Name
  {18011185-f388-4e44-8ecb-247bf027f6c6}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e3419ddc-ac5e-48e1-a8f7-d0d872996c39}, !- Handle
  IC_PatRoom3_Mult6_Flr_2 Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  1.1244,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {76e6633e-405b-4be1-a89d-814bb2779726}, !- Handle
  IC_PatRoom3_Mult6_Flr_2,                !- Name
  {e3419ddc-ac5e-48e1-a8f7-d0d872996c39}, !- People Definition Name
  {8bef13d0-40bd-4d69-badc-46e68d88e317}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3239d461-8ab3-4b38-8826-5df54d9c0ca3}, !- Handle
  ICU_Flr_2 Definition,                   !- Name
  People,                                 !- Number of People Calculation Method
  33.2462,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7f7d7ffa-69eb-497a-9b30-53545ac8eb5a}, !- Handle
  ICU_Flr_2,                              !- Name
  {3239d461-8ab3-4b38-8826-5df54d9c0ca3}, !- People Definition Name
  {f916a2bf-d6b6-4619-abff-0a8e5cc383af}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3c85076a-1d4d-4e09-802d-7f3937e94a4a}, !- Handle
  ICU_NurseStn_Lobby_Flr_2 Definition,    !- Name
  People,                                 !- Number of People Calculation Method
  9.5946,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a90a8b8a-63d2-46ce-afd0-ee1278a9d1ed}, !- Handle
  ICU_NurseStn_Lobby_Flr_2,               !- Name
  {3c85076a-1d4d-4e09-802d-7f3937e94a4a}, !- People Definition Name
  {e8425c0c-58cd-4923-b141-5bd278400140}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fed6b6b3-4e63-4dae-859b-1fc9b002be66}, !- Handle
  Corridor_Flr_2 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  6.1228,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {781353c5-c52e-4686-86a0-b6d89e411479}, !- Handle
  Corridor_Flr_2,                         !- Name
  {fed6b6b3-4e63-4dae-859b-1fc9b002be66}, !- People Definition Name
  {6542c07d-1073-4889-bd2f-a8d2b741e301}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7348bb68-11d6-448e-a66b-a3c7610e9889}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  14.528,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3bd44cc8-232f-4294-b96f-d01aab927a3a}, !- Handle
  OR_NurseStn_Lobby_Flr_2,                !- Name
  {7348bb68-11d6-448e-a66b-a3c7610e9889}, !- People Definition Name
  {41be0e35-17c7-4763-8a96-d9a365cd5d41}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {f766059b-b91e-442e-b36f-25c14eb26b9a}, !- Handle
  PatRoom1_Mult10_Flr_3 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  1.1244,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e6759c8a-217c-450a-9bba-2219082776c1}, !- Handle
  PatRoom1_Mult10_Flr_3,                  !- Name
  {f766059b-b91e-442e-b36f-25c14eb26b9a}, !- People Definition Name
  {c55c42d8-f533-44af-b105-63822b8da2ce}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {5c5da679-fb7d-42d4-aa7b-136aaf8addaf}, !- Handle
  PatRoom2_Flr_3 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1.8744,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {293b3c2a-7db4-4083-a43b-a1d301cf634f}, !- Handle
  PatRoom2_Flr_3,                         !- Name
  {5c5da679-fb7d-42d4-aa7b-136aaf8addaf}, !- People Definition Name
  {87313fda-cd44-42c8-90b9-b9d1f9e342e5}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7a0c3c9e-fd9e-4505-a404-80522dc96a92}, !- Handle
  PatRoom3_Mult10_Flr_3 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  1.0873,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e323644c-0b50-48ec-9fc9-4028266919bb}, !- Handle
  PatRoom3_Mult10_Flr_3,                  !- Name
  {7a0c3c9e-fd9e-4505-a404-80522dc96a92}, !- People Definition Name
  {8e4a4916-2d3f-4e16-a715-991540b43999}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {74fe4fb2-5b77-4594-a07b-b67d2648b4e9}, !- Handle
  PatRoom4_Flr_3 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1.8744,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {56fcb3a5-4eeb-4d12-b183-deaaf8bdd3f9}, !- Handle
  PatRoom4_Flr_3,                         !- Name
  {74fe4fb2-5b77-4594-a07b-b67d2648b4e9}, !- People Definition Name
  {e3fc5328-a616-402f-bf8a-cd8bd26d78e9}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3b2c171a-e972-49f9-96d0-64df6e78c4d2}, !- Handle
  PatRoom5_Mult10_Flr_3 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  1.1244,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c656fb8c-cea1-475d-884d-95ede501a75c}, !- Handle
  PatRoom5_Mult10_Flr_3,                  !- Name
  {3b2c171a-e972-49f9-96d0-64df6e78c4d2}, !- People Definition Name
  {753e14ec-a99a-420b-b4cd-03d14b782d7b}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bbdcad4a-b447-4d6a-b502-6b7287dcbdf3}, !- Handle
  PatRoom6_Flr_3 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1.4994,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {629958f8-54a0-4a5f-bf5c-47d55058c4ac}, !- Handle
  PatRoom6_Flr_3,                         !- Name
  {bbdcad4a-b447-4d6a-b502-6b7287dcbdf3}, !- People Definition Name
  {2d2bb94d-67bb-4326-ba06-15ee1de6efe0}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c7c03bf9-f022-4c6e-b76f-e680e34ed5f7}, !- Handle
  PatRoom7_Mult10_Flr_3 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  1.0873,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8caea6e2-ab76-4598-b9f7-7d090653d904}, !- Handle
  PatRoom7_Mult10_Flr_3,                  !- Name
  {c7c03bf9-f022-4c6e-b76f-e680e34ed5f7}, !- People Definition Name
  {13c0e664-550c-440e-964e-978b465afe20}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6d9cd1c6-564e-4df0-a2bb-dbdaeca00351}, !- Handle
  PatRoom8_Flr_3 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1.4994,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7d7195cc-00d3-4880-8691-3e087787ef23}, !- Handle
  PatRoom8_Flr_3,                         !- Name
  {6d9cd1c6-564e-4df0-a2bb-dbdaeca00351}, !- People Definition Name
  {f65b61d8-879b-4e1c-99dd-04c1f3b7962b}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2f60e391-ee7a-4848-adde-af3d7370ac57}, !- Handle
  NurseStn_Lobby_Flr_3 Definition,        !- Name
  People,                                 !- Number of People Calculation Method
  12.9952,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {f61656f5-ab9a-4ef2-b027-ea93dcc1d091}, !- Handle
  NurseStn_Lobby_Flr_3,                   !- Name
  {2f60e391-ee7a-4848-adde-af3d7370ac57}, !- People Definition Name
  {bf4446b8-a9c6-49a2-b141-8a2a3a5f4671}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {47e30468-160f-4e77-af4f-e4bb1ba026e8}, !- Handle
  Lab_Flr_3 Definition,                   !- Name
  People,                                 !- Number of People Calculation Method
  14.2446,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {007a9bdc-53d9-4031-924c-53229a206f5a}, !- Handle
  Lab_Flr_3,                              !- Name
  {47e30468-160f-4e77-af4f-e4bb1ba026e8}, !- People Definition Name
  {b49ede9d-9e96-4fd7-a626-46df07f0975e}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6e7817c0-3b63-4f01-b299-eba0a43fd91b}, !- Handle
  Corridor_SE_Flr_3 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  6.0978,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e9e12fe2-86d4-4307-ac8b-980a1c202594}, !- Handle
  Corridor_SE_Flr_3,                      !- Name
  {6e7817c0-3b63-4f01-b299-eba0a43fd91b}, !- People Definition Name
  {15d5938d-e0a1-405e-af59-e536c92ae09f}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d6fc7bfe-a7ba-4e78-a979-dadc0e2d0702}, !- Handle
  PatRoom1_Mult10_Flr_4 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  1.1244,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cb515942-1839-4b45-a3d7-6a9d17614ca9}, !- Handle
  PatRoom1_Mult10_Flr_4,                  !- Name
  {d6fc7bfe-a7ba-4e78-a979-dadc0e2d0702}, !- People Definition Name
  {26a43daf-3169-45c4-8b97-d3829b4dfe3d}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {247b6d8c-5e05-42d9-b94f-66a6b6dc0b35}, !- Handle
  PatRoom2_Flr_4 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1.8744,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {561b9f66-08c2-4b61-a4a5-adade5a67fa7}, !- Handle
  PatRoom2_Flr_4,                         !- Name
  {247b6d8c-5e05-42d9-b94f-66a6b6dc0b35}, !- People Definition Name
  {b47524af-7b9c-4ba1-92fa-419d8a2df98e}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cd49c587-713c-44cf-9c70-389d31035905}, !- Handle
  PatRoom3_Mult10_Flr_4 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  1.0873,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4ae874b8-9efe-44f9-a71d-2b837c1f2899}, !- Handle
  PatRoom3_Mult10_Flr_4,                  !- Name
  {cd49c587-713c-44cf-9c70-389d31035905}, !- People Definition Name
  {e2eb3951-f376-4657-87d0-67f241a9af1d}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4ac482cc-a541-43f7-8eed-72afabea18a0}, !- Handle
  PatRoom4_Flr_4 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1.8744,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9eaee80f-1d1c-4862-a353-6dba5970c6e5}, !- Handle
  PatRoom4_Flr_4,                         !- Name
  {4ac482cc-a541-43f7-8eed-72afabea18a0}, !- People Definition Name
  {06ea0ddb-e925-4acf-adb2-bd3cb61459ed}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0047a795-4cf3-451d-83ec-34324a1be613}, !- Handle
  PatRoom5_Mult10_Flr_4 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  1.1244,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d724f046-df27-44c2-b78f-b8ee8759f971}, !- Handle
  PatRoom5_Mult10_Flr_4,                  !- Name
  {0047a795-4cf3-451d-83ec-34324a1be613}, !- People Definition Name
  {d21cdb93-2ceb-4757-bb12-7781ab46d7ff}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {71504e47-a4b9-4baf-8f21-fedbb5987214}, !- Handle
  Radiology_Flr_4 Definition,             !- Name
  People,                                 !- Number of People Calculation Method
  26.2404,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {89cee1eb-6172-4d45-8abd-dfdbfcb9346b}, !- Handle
  Radiology_Flr_4,                        !- Name
  {71504e47-a4b9-4baf-8f21-fedbb5987214}, !- People Definition Name
  {8a359754-f30a-49c5-a3e7-9d9bf88530ec}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cf87d609-cd47-417c-a374-f35be1cbd9ae}, !- Handle
  PatRoom6_Flr_4 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1.4994,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {090b49f3-1b21-453b-afa0-6b85ee11e021}, !- Handle
  PatRoom6_Flr_4,                         !- Name
  {cf87d609-cd47-417c-a374-f35be1cbd9ae}, !- People Definition Name
  {6837a2a2-ed0e-450e-8606-8aeab66ba15e}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {76e3831e-3c5a-4b04-bd56-3ac6baf7891a}, !- Handle
  PatRoom7_Mult10_Flr_4 Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  1.0873,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0530999f-f1e8-415f-8404-036e0c79074d}, !- Handle
  PatRoom7_Mult10_Flr_4,                  !- Name
  {76e3831e-3c5a-4b04-bd56-3ac6baf7891a}, !- People Definition Name
  {d4060955-f6a1-487f-96d1-7b3da188fffd}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4a6f6f01-a9d9-4322-bc89-741f090b6a93}, !- Handle
  PatRoom8_Flr_4 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  1.4994,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {a0a55565-ff5e-486d-9230-d09d4d36ce87}, !- Handle
  PatRoom8_Flr_4,                         !- Name
  {4a6f6f01-a9d9-4322-bc89-741f090b6a93}, !- People Definition Name
  {597b53c6-9b34-4f37-8b70-25c4ce0ab250}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fef9f0a6-a148-4293-ad89-f1cd8d5ae924}, !- Handle
  NurseStn_Lobby_Flr_4 Definition,        !- Name
  People,                                 !- Number of People Calculation Method
  12.9952,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4a5f2895-f284-4f4c-a6ff-4f85ce5b354c}, !- Handle
  NurseStn_Lobby_Flr_4,                   !- Name
  {fef9f0a6-a148-4293-ad89-f1cd8d5ae924}, !- People Definition Name
  {620375dd-c52a-4796-9bb9-2bca69630331}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9e4075ca-ed46-462a-a748-b62e68b1a2c2}, !- Handle
  Lab_Flr_4 Definition,                   !- Name
  People,                                 !- Number of People Calculation Method
  14.2446,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {89541ef8-3cf0-4fb0-b36d-c36282cc954a}, !- Handle
  Lab_Flr_4,                              !- Name
  {9e4075ca-ed46-462a-a748-b62e68b1a2c2}, !- People Definition Name
  {357ef024-d243-4c74-835d-866adc4d8c92}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {29821f63-97eb-45e2-8345-4e961f62b425}, !- Handle
  Corridor_SE_Flr_4 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  6.0978,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3a994ba2-99ff-409e-aed9-12c092e29e4c}, !- Handle
  Corridor_SE_Flr_4,                      !- Name
  {29821f63-97eb-45e2-8345-4e961f62b425}, !- People Definition Name
  {b93613ac-7b17-46ba-b262-55abbe4789fb}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {356a0d68-b6ee-4050-8fd3-446331219955}, !- Handle
  Corridor_NW_Flr_4 Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  6.0978,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e8eb7d2b-f48b-4ed5-b4c7-a5534b266072}, !- Handle
  Corridor_NW_Flr_4,                      !- Name
  {356a0d68-b6ee-4050-8fd3-446331219955}, !- People Definition Name
  {38946a57-9ff7-4b86-94bf-193d7490be96}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {dd1b0a2e-9909-4075-861d-3e67777ab570}, !- Handle
  Dining_Flr_5 Definition,                !- Name
  People,                                 !- Number of People Calculation Method
  74.9725,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {99a4cad5-f64c-4724-8db8-413bb1e906ff}, !- Handle
  Dining_Flr_5,                           !- Name
  {dd1b0a2e-9909-4075-861d-3e67777ab570}, !- People Definition Name
  {ded3dbe9-3975-47ec-a1ba-c91d0918df75}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {559e6db5-9407-41c0-86c6-38ccfa26f695}, !- Handle
  NurseStn_Lobby_Flr_5 Definition,        !- Name
  People,                                 !- Number of People Calculation Method
  14.9279,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {9f43d8bb-0ef2-431a-8f38-4c9158675b28}, !- Handle
  NurseStn_Lobby_Flr_5,                   !- Name
  {559e6db5-9407-41c0-86c6-38ccfa26f695}, !- People Definition Name
  {75477d4e-acf6-4e72-99e0-fe672237c7a7}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {5484fda3-50e3-41f6-ac1e-6bab320c6a2b}, !- Handle
  Kitchen_Flr_5 Definition,               !- Name
  People,                                 !- Number of People Calculation Method
  49.9818,                                !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8b67015e-8c4d-41f8-b3dd-9ea9c8479c11}, !- Handle
  Kitchen_Flr_5,                          !- Name
  {5484fda3-50e3-41f6-ac1e-6bab320c6a2b}, !- People Definition Name
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3c8eb016-4865-46c6-a5ef-619073d028f3}, !- Handle
  Office1_Flr_5 Definition,               !- Name
  People,                                 !- Number of People Calculation Method
  5.2498,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0b5ab84e-9fcf-44d6-8cff-32c9759c3a94}, !- Handle
  Office1_Flr_5,                          !- Name
  {3c8eb016-4865-46c6-a5ef-619073d028f3}, !- People Definition Name
  {3083e132-9a56-4cf3-82fe-bf7deb3ce744}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e738cb82-cae9-44cf-8c03-2a94dd226a01}, !- Handle
  Office2_Mult5_Flr_5 Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  5.2483,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {8f4de912-f95e-4cd4-89ad-b10e4511d32b}, !- Handle
  Office2_Mult5_Flr_5,                    !- Name
  {e738cb82-cae9-44cf-8c03-2a94dd226a01}, !- People Definition Name
  {14c8b1af-bd8a-4745-8eba-c9fcea477151}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6038deca-5c52-4642-97c4-0fe644b4541d}, !- Handle
  Office3_Flr_5 Definition,               !- Name
  People,                                 !- Number of People Calculation Method
  5.2483,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {91189931-2e33-46c6-894a-5e85001a9e07}, !- Handle
  Office3_Flr_5,                          !- Name
  {6038deca-5c52-4642-97c4-0fe644b4541d}, !- People Definition Name
  {53a7d5d3-2826-49c4-a1d0-da4d5c86d27a}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cde84ee7-4177-4214-84df-7a336e0b0f1b}, !- Handle
  Office4_Mult6_Flr_5 Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  1.05,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {62723a5f-6ee0-43cf-b30f-dd0005ffbdb0}, !- Handle
  Office4_Mult6_Flr_5,                    !- Name
  {cde84ee7-4177-4214-84df-7a336e0b0f1b}, !- People Definition Name
  {f0491e7d-23c5-4364-961c-8fee90ec1f4a}, !- Space or SpaceType Name
  {fa1d3b76-7a7c-49ed-93b2-3f7825333174}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {619b8f05-b36c-4ec6-acf3-ab6a1b3422e3}, !- Handle
  Corridor_Flr_5 Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  5.3981,                                 !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {2cb0f58e-6a32-4600-b6d0-b133cac533eb}, !- Handle
  Corridor_Flr_5,                         !- Name
  {619b8f05-b36c-4ec6-acf3-ab6a1b3422e3}, !- People Definition Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space or SpaceType Name
  {39daddf6-d314-4b5e-8aad-bc28771a0a63}, !- Number of People Schedule Name
  {8d660540-c8fa-4707-a1be-723ae243116d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {02bde384-7a1d-4f8c-9336-03e9bb9869e6}, !- Work Efficiency Schedule Name
  {c8a235ca-4171-452c-bd75-4e1c328799d6}, !- Clothing Insulation Schedule Name
  {36ea46f5-fe6e-4ae7-b435-642ed7578bd8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {90fce1b8-ab90-4eba-824a-9f0796d6dc84}, !- Handle
  Basement_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b56c1ceb-09e8-4083-a6aa-34d8f626f3ec}, !- Handle
  Basement_Lights,                        !- Name
  {90fce1b8-ab90-4eba-824a-9f0796d6dc84}, !- Lights Definition Name
  {80b9eed8-af1b-4c31-a85c-ca1aee22d649}, !- Space or SpaceType Name
  {7958d615-22b4-470c-b7ff-b3b1ee9cbf80}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {e17a0595-c7a8-4a42-ab5a-a8faa4de5cc1}, !- Handle
  ER_Exam1_Mult4_Flr_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.06255813,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {aa34d36f-293d-4383-a520-32bb10c74af3}, !- Handle
  ER_Exam1_Mult4_Flr_1_Lights,            !- Name
  {e17a0595-c7a8-4a42-ab5a-a8faa4de5cc1}, !- Lights Definition Name
  {5ffb947d-091d-4e0b-92c8-549de3a6310c}, !- Space or SpaceType Name
  {32a6f15d-a9c1-4569-b6b5-2b2bc185254a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {c88c5d03-7b28-46e3-9a24-760cef9687dd}, !- Handle
  ER_Trauma1_Flr_1_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.06255813,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9b6f5245-91d5-413a-b38a-d0554fcffc5f}, !- Handle
  ER_Trauma1_Flr_1_Lights,                !- Name
  {c88c5d03-7b28-46e3-9a24-760cef9687dd}, !- Lights Definition Name
  {d422c364-e625-46b3-9cb8-14da624af15d}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {99b49aeb-5ce8-4b67-917f-89215ce580d6}, !- Handle
  ER_Exam3_Mult4_Flr_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.06255813,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7088106d-130d-4daf-a975-c13a55d0273a}, !- Handle
  ER_Exam3_Mult4_Flr_1_Lights,            !- Name
  {99b49aeb-5ce8-4b67-917f-89215ce580d6}, !- Lights Definition Name
  {1e9b0827-6fff-4da3-819a-e9dc4c14175e}, !- Space or SpaceType Name
  {32a6f15d-a9c1-4569-b6b5-2b2bc185254a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {e4b4c419-e52a-474e-9a6f-23b45653ceb1}, !- Handle
  ER_Trauma2_Flr_1_Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.06255813,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {5c773bc8-c491-4c69-9fd7-d1734c1839dc}, !- Handle
  ER_Trauma2_Flr_1_Lights,                !- Name
  {e4b4c419-e52a-474e-9a6f-23b45653ceb1}, !- Lights Definition Name
  {94a07e4a-dc6a-4679-b1f0-85b5598ed3dc}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {5c33244a-0c12-4ab4-95d9-7dc064085b0a}, !- Handle
  ER_Triage_Mult4_Flr_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.06255813,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e6fcaaab-1f72-4cf0-9fbf-6765deab533a}, !- Handle
  ER_Triage_Mult4_Flr_1_Lights,           !- Name
  {5c33244a-0c12-4ab4-95d9-7dc064085b0a}, !- Lights Definition Name
  {67fae816-8e44-4954-89d4-1a8d2e2c8719}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {f5f8553e-f781-4580-9c3b-85804f142179}, !- Handle
  Office1_Mult4_Flr_1_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f47d326d-104d-4104-b693-309e515ba997}, !- Handle
  Office1_Mult4_Flr_1_Lights,             !- Name
  {f5f8553e-f781-4580-9c3b-85804f142179}, !- Lights Definition Name
  {e85078c2-6934-49af-85d6-5c1d5afc6085}, !- Space or SpaceType Name
  {09e1ba61-c16c-400d-b85d-b5e5eeb19ec0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {576d463b-265c-44a2-a712-42b5c0f94942}, !- Handle
  Lobby_Records_Flr_1_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.77780533,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {3043b722-527d-4e34-92c4-ada36135df3b}, !- Handle
  Lobby_Records_Flr_1_Lights,             !- Name
  {576d463b-265c-44a2-a712-42b5c0f94942}, !- Lights Definition Name
  {a2e23a6e-6d12-4684-9b93-623c341b0e0f}, !- Space or SpaceType Name
  {321bdbc6-3c79-479e-8ad9-b82220f039e8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {bb7dc049-6169-439c-b291-c7ded557bb06}, !- Handle
  Corridor_Flr_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c8d424c6-eaca-4743-990c-54f0b0390481}, !- Handle
  Corridor_Flr_1_Lights,                  !- Name
  {bb7dc049-6169-439c-b291-c7ded557bb06}, !- Lights Definition Name
  {01d11ee5-4f15-4668-ac0c-5e075761dbab}, !- Space or SpaceType Name
  {aa03d9fa-7d9e-4286-aedb-38ecb470e9b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {ee377dd0-56c6-4a9f-9622-bdad3a9c5fbd}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.05557967,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2c376b0e-29f9-4a19-830e-fe1521a9a5df}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Lights,         !- Name
  {ee377dd0-56c6-4a9f-9622-bdad3a9c5fbd}, !- Lights Definition Name
  {2d7fc3b2-4761-4fe9-aca2-4f9d10f3672f}, !- Space or SpaceType Name
  {b867521c-943c-48a1-9786-46c202171e21}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {bce9c438-84f1-42df-9f4e-07343e03ab69}, !- Handle
  OR2_Mult5_Flr_2_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.68060292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {24e7a371-2861-49ac-b469-586dd3fcee5c}, !- Handle
  OR2_Mult5_Flr_2_Lights,                 !- Name
  {bce9c438-84f1-42df-9f4e-07343e03ab69}, !- Lights Definition Name
  {2f7c679e-66e7-4adc-9d7f-d00d0a60447b}, !- Space or SpaceType Name
  {29dc9693-329e-4e22-8a10-86bea8f912ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {a2b00510-5a1a-421d-9a5e-8537ca90aa57}, !- Handle
  OR3_Flr_2_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.68060292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {064f7aba-f720-4167-8336-0bf7428be7d6}, !- Handle
  OR3_Flr_2_Lights,                       !- Name
  {a2b00510-5a1a-421d-9a5e-8537ca90aa57}, !- Lights Definition Name
  {1a5120f4-8c0f-4f8a-b6c1-fdd0e7015ddf}, !- Space or SpaceType Name
  {29dc9693-329e-4e22-8a10-86bea8f912ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {20618fde-1e75-494f-873b-e43289b2220a}, !- Handle
  OR4_Flr_2_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.68060292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d9856b92-cdba-4b96-a552-afbb74fcf64c}, !- Handle
  OR4_Flr_2_Lights,                       !- Name
  {20618fde-1e75-494f-873b-e43289b2220a}, !- Lights Definition Name
  {425de603-0d42-4bbb-af5f-8136af1b5b65}, !- Space or SpaceType Name
  {29dc9693-329e-4e22-8a10-86bea8f912ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {4e4136b9-0d34-43f0-b49e-84a748e36a94}, !- Handle
  IC_PatRoom2_Flr_2_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.611128334,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d10b00cc-f8f9-415d-b8ae-3743948ff2f9}, !- Handle
  IC_PatRoom2_Flr_2_Lights,               !- Name
  {4e4136b9-0d34-43f0-b49e-84a748e36a94}, !- Lights Definition Name
  {18011185-f388-4e44-8ecb-247bf027f6c6}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {648a8967-57cc-4473-a805-73766eb76007}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.611128334,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {31373586-ee63-472d-a131-9aecd51e126d}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Lights,         !- Name
  {648a8967-57cc-4473-a805-73766eb76007}, !- Lights Definition Name
  {8bef13d0-40bd-4d69-badc-46e68d88e317}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {28a083a4-3d5d-4120-93c2-34f0f6256a51}, !- Handle
  ICU_Flr_2_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.611128334,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8404e45d-4299-4393-ada5-1e6ed8643c85}, !- Handle
  ICU_Flr_2_Lights,                       !- Name
  {28a083a4-3d5d-4120-93c2-34f0f6256a51}, !- Lights Definition Name
  {f916a2bf-d6b6-4619-abff-0a8e5cc383af}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {366dfc2a-8a24-46b7-8c25-0ad4c5d801ce}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7d9f7dc3-ae45-43aa-92fe-20fa74ff9b0e}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Lights,        !- Name
  {366dfc2a-8a24-46b7-8c25-0ad4c5d801ce}, !- Lights Definition Name
  {e8425c0c-58cd-4923-b141-5bd278400140}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {d50d0d05-b97b-4e52-8910-d8ad1e46df03}, !- Handle
  Corridor_Flr_2_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2a1909ca-8987-41ac-bed2-3e5f08dc4d2e}, !- Handle
  Corridor_Flr_2_Lights,                  !- Name
  {d50d0d05-b97b-4e52-8910-d8ad1e46df03}, !- Lights Definition Name
  {6542c07d-1073-4889-bd2f-a8d2b741e301}, !- Space or SpaceType Name
  {aa03d9fa-7d9e-4286-aedb-38ecb470e9b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {1c7ea0f6-dc0b-43c7-99c3-fc9ba3577e24}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.70141429,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e5d5de48-ae36-458a-ba36-2075ad088451}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Lights,         !- Name
  {1c7ea0f6-dc0b-43c7-99c3-fc9ba3577e24}, !- Lights Definition Name
  {41be0e35-17c7-4763-8a96-d9a365cd5d41}, !- Space or SpaceType Name
  {084ba142-0d5d-48e3-b068-151b688054ff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {39be0daf-9a4c-44ec-98d6-c82237ebe28c}, !- Handle
  PatRoom1_Mult10_Flr_3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bccc67ea-352a-4c91-b24e-6abcfebaabdd}, !- Handle
  PatRoom1_Mult10_Flr_3_Lights,           !- Name
  {39be0daf-9a4c-44ec-98d6-c82237ebe28c}, !- Lights Definition Name
  {c55c42d8-f533-44af-b105-63822b8da2ce}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {e4241f96-840b-40d4-bac0-9642d70c6faf}, !- Handle
  PatRoom3_Mult10_Flr_3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b886e860-24e1-45c2-a5a9-a055fcf28ce4}, !- Handle
  PatRoom3_Mult10_Flr_3_Lights,           !- Name
  {e4241f96-840b-40d4-bac0-9642d70c6faf}, !- Lights Definition Name
  {8e4a4916-2d3f-4e16-a715-991540b43999}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {a1d93d25-6c50-4fdb-b23a-5e1988445569}, !- Handle
  PatRoom4_Flr_3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {dc44a4a2-eb26-43cc-9fe8-d336130371ac}, !- Handle
  PatRoom4_Flr_3_Lights,                  !- Name
  {a1d93d25-6c50-4fdb-b23a-5e1988445569}, !- Lights Definition Name
  {e3fc5328-a616-402f-bf8a-cd8bd26d78e9}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {9a0a3a32-c25b-4686-b3d7-9f9b51c1a410}, !- Handle
  PatRoom5_Mult10_Flr_3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {42e285e1-f1f0-4ac4-bb7b-5648eefee079}, !- Handle
  PatRoom5_Mult10_Flr_3_Lights,           !- Name
  {9a0a3a32-c25b-4686-b3d7-9f9b51c1a410}, !- Lights Definition Name
  {753e14ec-a99a-420b-b4cd-03d14b782d7b}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {800a0230-1906-471e-b0eb-ff99903d771c}, !- Handle
  PhysTherapy_Flr_3_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.687519375,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {04ec0bd2-b9fb-4002-ab9d-3f1787072022}, !- Handle
  PhysTherapy_Flr_3_Lights,               !- Name
  {800a0230-1906-471e-b0eb-ff99903d771c}, !- Lights Definition Name
  {3d42cae6-943a-4399-b55c-6065c7d71dbc}, !- Space or SpaceType Name
  {9c3b7865-b13a-4e88-ab2f-a4c0020f7b77}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {796d7c63-92fa-4eeb-b52e-1ff86fab67bc}, !- Handle
  PatRoom6_Flr_3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7c517706-63ca-4b74-aade-a17a97630f6a}, !- Handle
  PatRoom6_Flr_3_Lights,                  !- Name
  {796d7c63-92fa-4eeb-b52e-1ff86fab67bc}, !- Lights Definition Name
  {2d2bb94d-67bb-4326-ba06-15ee1de6efe0}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {1be565c9-e8c3-440f-8f18-f69c12e90dd2}, !- Handle
  PatRoom7_Mult10_Flr_3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9eaad6e6-7288-4dec-ac62-f8149ad1ba71}, !- Handle
  PatRoom7_Mult10_Flr_3_Lights,           !- Name
  {1be565c9-e8c3-440f-8f18-f69c12e90dd2}, !- Lights Definition Name
  {13c0e664-550c-440e-964e-978b465afe20}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {ceb82e7b-7690-48ae-a518-fc5f8b1da519}, !- Handle
  PatRoom8_Flr_3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d365ad1a-bac0-4ae7-a033-3f923a36b33b}, !- Handle
  PatRoom8_Flr_3_Lights,                  !- Name
  {ceb82e7b-7690-48ae-a518-fc5f8b1da519}, !- Lights Definition Name
  {f65b61d8-879b-4e1c-99dd-04c1f3b7962b}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {f0e61808-cb41-4ec8-b050-86404bb83f6c}, !- Handle
  NurseStn_Lobby_Flr_3_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.70141429,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f6742d05-9eb6-49a2-9241-cd3f79ad8080}, !- Handle
  NurseStn_Lobby_Flr_3_Lights,            !- Name
  {f0e61808-cb41-4ec8-b050-86404bb83f6c}, !- Lights Definition Name
  {bf4446b8-a9c6-49a2-b141-8a2a3a5f4671}, !- Space or SpaceType Name
  {084ba142-0d5d-48e3-b068-151b688054ff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {091ce7c4-7fa8-4945-88ae-1a289dfd380d}, !- Handle
  Lab_Flr_3_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06947458,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {df7b2238-9a6c-453c-9083-403c1f0d13d7}, !- Handle
  Lab_Flr_3_Lights,                       !- Name
  {091ce7c4-7fa8-4945-88ae-1a289dfd380d}, !- Lights Definition Name
  {b49ede9d-9e96-4fd7-a626-46df07f0975e}, !- Space or SpaceType Name
  {29dc9693-329e-4e22-8a10-86bea8f912ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {54d85dd2-d601-40f0-aaaa-ab3906af1826}, !- Handle
  Corridor_SE_Flr_3_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {e9d645a0-ee3a-4084-8d7b-f694ce6fadf9}, !- Handle
  Corridor_SE_Flr_3_Lights,               !- Name
  {54d85dd2-d601-40f0-aaaa-ab3906af1826}, !- Lights Definition Name
  {15d5938d-e0a1-405e-af59-e536c92ae09f}, !- Space or SpaceType Name
  {aa03d9fa-7d9e-4286-aedb-38ecb470e9b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {f3401223-5305-4fbc-b76d-a035a89a8026}, !- Handle
  Corridor_NW_Flr_3_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {55ba17e1-a49a-4c53-a9a2-488d7c61f0be}, !- Handle
  Corridor_NW_Flr_3_Lights,               !- Name
  {f3401223-5305-4fbc-b76d-a035a89a8026}, !- Lights Definition Name
  {fc9bc38a-0653-4847-9c31-a9215aaab039}, !- Space or SpaceType Name
  {aa03d9fa-7d9e-4286-aedb-38ecb470e9b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {755098a2-51f9-4943-a4c7-e8745a0e9f8c}, !- Handle
  PatRoom1_Mult10_Flr_4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ec2089f8-c1d4-49bf-affd-46adcacf7684}, !- Handle
  PatRoom1_Mult10_Flr_4_Lights,           !- Name
  {755098a2-51f9-4943-a4c7-e8745a0e9f8c}, !- Lights Definition Name
  {26a43daf-3169-45c4-8b97-d3829b4dfe3d}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {ac4b78ab-a56f-4f16-b188-16b14c002a9d}, !- Handle
  PatRoom2_Flr_4_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b0027e6f-7f8b-4b28-b298-a5f2ec3e7e6b}, !- Handle
  PatRoom2_Flr_4_Lights,                  !- Name
  {ac4b78ab-a56f-4f16-b188-16b14c002a9d}, !- Lights Definition Name
  {b47524af-7b9c-4ba1-92fa-419d8a2df98e}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {6760e158-2a0a-42f9-8874-e383b5245635}, !- Handle
  PatRoom3_Mult10_Flr_4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2848239d-50b8-4c99-beb3-00ecdc4c335f}, !- Handle
  PatRoom3_Mult10_Flr_4_Lights,           !- Name
  {6760e158-2a0a-42f9-8874-e383b5245635}, !- Lights Definition Name
  {e2eb3951-f376-4657-87d0-67f241a9af1d}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {ae90e875-f187-4ef1-b70d-066fb60fb699}, !- Handle
  PatRoom4_Flr_4_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {358ab243-22f3-4940-95e7-6281d40594e3}, !- Handle
  PatRoom4_Flr_4_Lights,                  !- Name
  {ae90e875-f187-4ef1-b70d-066fb60fb699}, !- Lights Definition Name
  {06ea0ddb-e925-4acf-adb2-bd3cb61459ed}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {45b7d904-3c6a-42b4-8fab-ce25506c8c0f}, !- Handle
  PatRoom5_Mult10_Flr_4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a4766bac-5cb3-492a-92e0-3e7b5d3f0be7}, !- Handle
  PatRoom5_Mult10_Flr_4_Lights,           !- Name
  {45b7d904-3c6a-42b4-8fab-ce25506c8c0f}, !- Lights Definition Name
  {d21cdb93-2ceb-4757-bb12-7781ab46d7ff}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {3ad46efa-859e-4ef4-8bcb-3a1a76732edb}, !- Handle
  Radiology_Flr_4_Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.305564167,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2be21fa2-e6fe-4d29-ba7e-56c7aaec7201}, !- Handle
  Radiology_Flr_4_Lights,                 !- Name
  {3ad46efa-859e-4ef4-8bcb-3a1a76732edb}, !- Lights Definition Name
  {8a359754-f30a-49c5-a3e7-9d9bf88530ec}, !- Space or SpaceType Name
  {9c3b7865-b13a-4e88-ab2f-a4c0020f7b77}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {9b2c24a6-08f2-4df7-88f4-8b437289a5c6}, !- Handle
  PatRoom6_Flr_4_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {acebf6ff-d044-4142-9caf-21aa85a15de3}, !- Handle
  PatRoom6_Flr_4_Lights,                  !- Name
  {9b2c24a6-08f2-4df7-88f4-8b437289a5c6}, !- Lights Definition Name
  {6837a2a2-ed0e-450e-8606-8aeab66ba15e}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {31838140-d0b8-4573-8634-c38758f8ea21}, !- Handle
  PatRoom7_Mult10_Flr_4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {ad2d8543-1836-4543-85bb-178f914d1119}, !- Handle
  PatRoom7_Mult10_Flr_4_Lights,           !- Name
  {31838140-d0b8-4573-8634-c38758f8ea21}, !- Lights Definition Name
  {d4060955-f6a1-487f-96d1-7b3da188fffd}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {a1fca5af-23b3-4a33-baa7-58080103135e}, !- Handle
  PatRoom8_Flr_4_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.534737292,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {70fea6f9-2afc-4705-b0ac-92fdc831ecbe}, !- Handle
  PatRoom8_Flr_4_Lights,                  !- Name
  {a1fca5af-23b3-4a33-baa7-58080103135e}, !- Lights Definition Name
  {597b53c6-9b34-4f37-8b70-25c4ce0ab250}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {6b9c7f5b-2c42-4c53-9de8-0979c26288a8}, !- Handle
  NurseStn_Lobby_Flr_4_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.70141429,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {12dc2d09-bb31-4e36-a33e-bd5bd0acf99c}, !- Handle
  NurseStn_Lobby_Flr_4_Lights,            !- Name
  {6b9c7f5b-2c42-4c53-9de8-0979c26288a8}, !- Lights Definition Name
  {620375dd-c52a-4796-9bb9-2bca69630331}, !- Space or SpaceType Name
  {084ba142-0d5d-48e3-b068-151b688054ff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {33af3dd1-f343-4b26-885e-ed7ff5b7e3cc}, !- Handle
  Lab_Flr_4_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.06947458,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f6b5a78b-5468-4879-9b24-be8b7018133e}, !- Handle
  Lab_Flr_4_Lights,                       !- Name
  {33af3dd1-f343-4b26-885e-ed7ff5b7e3cc}, !- Lights Definition Name
  {357ef024-d243-4c74-835d-866adc4d8c92}, !- Space or SpaceType Name
  {29dc9693-329e-4e22-8a10-86bea8f912ad}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {d23d29e0-760d-48f3-9d39-652080160ba9}, !- Handle
  Corridor_SE_Flr_4_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a677e9ad-58d4-4eb2-90e0-e4bfb99c593c}, !- Handle
  Corridor_SE_Flr_4_Lights,               !- Name
  {d23d29e0-760d-48f3-9d39-652080160ba9}, !- Lights Definition Name
  {b93613ac-7b17-46ba-b262-55abbe4789fb}, !- Space or SpaceType Name
  {aa03d9fa-7d9e-4286-aedb-38ecb470e9b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {67e2d024-6ba3-4e30-b2be-8196674f0add}, !- Handle
  Corridor_NW_Flr_4_Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {80ac3a2c-a4ec-4e05-b6c4-9b6e060270f8}, !- Handle
  Corridor_NW_Flr_4_Lights,               !- Name
  {67e2d024-6ba3-4e30-b2be-8196674f0add}, !- Lights Definition Name
  {38946a57-9ff7-4b86-94bf-193d7490be96}, !- Space or SpaceType Name
  {aa03d9fa-7d9e-4286-aedb-38ecb470e9b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {d94fb30f-17a0-4389-85ef-4ad4b2978fdb}, !- Handle
  Dining_Flr_5_Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.687519375,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c04b56ba-792e-4bf7-9206-c57feda8eb82}, !- Handle
  Dining_Flr_5_Lights,                    !- Name
  {d94fb30f-17a0-4389-85ef-4ad4b2978fdb}, !- Lights Definition Name
  {ded3dbe9-3975-47ec-a1ba-c91d0918df75}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {c76287e6-b1a7-463b-9c30-21d7ee060645}, !- Handle
  NurseStn_Lobby_Flr_5_Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.70141429,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {935102c6-6341-4d4f-8939-f44e9670cca4}, !- Handle
  NurseStn_Lobby_Flr_5_Lights,            !- Name
  {c76287e6-b1a7-463b-9c30-21d7ee060645}, !- Lights Definition Name
  {75477d4e-acf6-4e72-99e0-fe672237c7a7}, !- Space or SpaceType Name
  {ebcbc56b-547d-4821-9690-bdcf3064d619}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {2e745316-c20a-4fd7-992a-fea1e506228e}, !- Handle
  Kitchen_Flr_5_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925,                             !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b2eee0f1-c7c4-4a72-89cf-85e9b5b597cf}, !- Handle
  Kitchen_Flr_5_Lights,                   !- Name
  {2e745316-c20a-4fd7-992a-fea1e506228e}, !- Lights Definition Name
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Space or SpaceType Name
  {0f06e62f-af6f-4ac9-bfc7-d2a82bc51da1}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {3e48335d-0c1a-47ac-81c8-f6ee942ec1b8}, !- Handle
  Office1_Flr_5_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d1a3f6d7-fac5-4626-b54e-c52b041027d9}, !- Handle
  Office1_Flr_5_Lights,                   !- Name
  {3e48335d-0c1a-47ac-81c8-f6ee942ec1b8}, !- Lights Definition Name
  {3083e132-9a56-4cf3-82fe-bf7deb3ce744}, !- Space or SpaceType Name
  {09e1ba61-c16c-400d-b85d-b5e5eeb19ec0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {e8ce2d38-5bd0-4d9e-bf8e-bb0901da2b23}, !- Handle
  Office2_Mult5_Flr_5_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6bbe0a67-ae87-4dec-9e97-94941a2757a4}, !- Handle
  Office2_Mult5_Flr_5_Lights,             !- Name
  {e8ce2d38-5bd0-4d9e-bf8e-bb0901da2b23}, !- Lights Definition Name
  {14c8b1af-bd8a-4745-8eba-c9fcea477151}, !- Space or SpaceType Name
  {09e1ba61-c16c-400d-b85d-b5e5eeb19ec0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {46f0a688-6e41-4e7e-bf80-17cab0aaee97}, !- Handle
  Office3_Flr_5_Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {7fcc3652-97c0-4f98-b61c-1caf77d40f95}, !- Handle
  Office3_Flr_5_Lights,                   !- Name
  {46f0a688-6e41-4e7e-bf80-17cab0aaee97}, !- Lights Definition Name
  {53a7d5d3-2826-49c4-a1d0-da4d5c86d27a}, !- Space or SpaceType Name
  {09e1ba61-c16c-400d-b85d-b5e5eeb19ec0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {731fb439-3719-4db0-8cbd-a000aadf262e}, !- Handle
  Office4_Mult6_Flr_5_Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {281a363a-4368-4445-bed1-a1ffd764bbdc}, !- Handle
  Office4_Mult6_Flr_5_Lights,             !- Name
  {731fb439-3719-4db0-8cbd-a000aadf262e}, !- Lights Definition Name
  {f0491e7d-23c5-4364-961c-8fee90ec1f4a}, !- Space or SpaceType Name
  {09e1ba61-c16c-400d-b85d-b5e5eeb19ec0}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {a1b3a716-47f9-461e-8999-189b4fe2d3a7}, !- Handle
  Corridor_Flr_5_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76391042,                            !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {945c569e-c760-48e4-b1e9-2a54e86e13d6}, !- Handle
  Corridor_Flr_5_Lights,                  !- Name
  {a1b3a716-47f9-461e-8999-189b4fe2d3a7}, !- Lights Definition Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space or SpaceType Name
  {aa03d9fa-7d9e-4286-aedb-38ecb470e9b9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {138352c2-2916-4f05-a148-5a03d16906b8}, !- Handle
  Basement_MiscPlug_Equip Definition,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30176.5332,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1fb9ffa1-8522-4147-8b59-736d4c295800}, !- Handle
  Basement_MiscPlug_Equip,                !- Name
  {138352c2-2916-4f05-a148-5a03d16906b8}, !- Electric Equipment Definition Name
  {80b9eed8-af1b-4c31-a85c-ca1aee22d649}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {34d97672-cfef-43fa-a213-19af2c86eefb}, !- Handle
  ER_Exam1_Mult4_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  449.8365,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ca46d1f4-32d4-4cc4-878c-17c21d880640}, !- Handle
  ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,    !- Name
  {34d97672-cfef-43fa-a213-19af2c86eefb}, !- Electric Equipment Definition Name
  {5ffb947d-091d-4e0b-92c8-549de3a6310c}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {83e4fed3-653d-48de-94b4-6d29436ea682}, !- Handle
  ER_Trauma1_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1199.5641,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44ecb880-b4ed-436f-9c7b-e642aa71409c}, !- Handle
  ER_Trauma1_Flr_1_MiscPlug_Equip,        !- Name
  {83e4fed3-653d-48de-94b4-6d29436ea682}, !- Electric Equipment Definition Name
  {d422c364-e625-46b3-9cb8-14da624af15d}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {873e6815-42cc-4296-a5cc-cb9cb77a75af}, !- Handle
  ER_Trauma2_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1199.5641,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4c214f5a-16a6-47d7-9f4b-ad85ee695e1e}, !- Handle
  ER_Trauma2_Flr_1_MiscPlug_Equip,        !- Name
  {873e6815-42cc-4296-a5cc-cb9cb77a75af}, !- Electric Equipment Definition Name
  {94a07e4a-dc6a-4679-b1f0-85b5598ed3dc}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a0377611-cea8-40ed-acc8-d988179c1d5d}, !- Handle
  ER_Triage_Mult4_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  599.9803,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {03b6aef7-6c28-48ce-8992-8f8a167b8871}, !- Handle
  ER_Triage_Mult4_Flr_1_MiscPlug_Equip,   !- Name
  {a0377611-cea8-40ed-acc8-d988179c1d5d}, !- Electric Equipment Definition Name
  {67fae816-8e44-4954-89d4-1a8d2e2c8719}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ccaf696a-5d8a-4945-bc58-0271ec777fc9}, !- Handle
  Office1_Mult4_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  164.9958,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b059453d-a84b-4d7f-8760-8727ee9123d2}, !- Handle
  Office1_Mult4_Flr_1_MiscPlug_Equip,     !- Name
  {ccaf696a-5d8a-4945-bc58-0271ec777fc9}, !- Electric Equipment Definition Name
  {e85078c2-6934-49af-85d6-5c1d5afc6085}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {728f9a99-6ef7-400a-b92e-04047c7a9d19}, !- Handle
  Lobby_Records_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1592.7955,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2751c9d-5822-42c4-928b-1c8c8d7f82a2}, !- Handle
  Lobby_Records_Flr_1_MiscPlug_Equip,     !- Name
  {728f9a99-6ef7-400a-b92e-04047c7a9d19}, !- Electric Equipment Definition Name
  {a2e23a6e-6d12-4684-9b93-623c341b0e0f}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5eab87f0-b31f-4ee6-84d5-b9b5a2272d23}, !- Handle
  ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18076.9806,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d970cd78-4c60-4cdd-8c69-05a6b6614b32}, !- Handle
  ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip, !- Name
  {5eab87f0-b31f-4ee6-84d5-b9b5a2272d23}, !- Electric Equipment Definition Name
  {2d7fc3b2-4761-4fe9-aca2-4f9d10f3672f}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {78277a2b-f2e5-4b2f-89a3-8736b61797c5}, !- Handle
  OR1_Flr_2_MiscPlug_Equip Definition,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2399.1281,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3f9569ed-4da9-4c76-baf2-d46cda6354ea}, !- Handle
  OR1_Flr_2_MiscPlug_Equip,               !- Name
  {78277a2b-f2e5-4b2f-89a3-8736b61797c5}, !- Electric Equipment Definition Name
  {58951f3c-fc1a-41bd-8c0a-a9dc729572c4}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c72e627e-a3b8-4260-b290-f19ace225ae2}, !- Handle
  OR4_Flr_2_MiscPlug_Equip Definition,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  9596.5124,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9850e57c-1a91-442a-8639-f0dddbaf8486}, !- Handle
  OR4_Flr_2_MiscPlug_Equip,               !- Name
  {c72e627e-a3b8-4260-b290-f19ace225ae2}, !- Electric Equipment Definition Name
  {425de603-0d42-4bbb-af5f-8136af1b5b65}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6d44e886-6b32-4a7d-a7d2-aab488252bb5}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  674.7548,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0b39b9c6-4018-41a9-a0d0-bb68e2bb5a7b}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip, !- Name
  {6d44e886-6b32-4a7d-a7d2-aab488252bb5}, !- Electric Equipment Definition Name
  {6133d8ed-8530-45e5-9b98-b56028e9af3d}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5b852568-e523-4291-a358-c7da99e63d7a}, !- Handle
  IC_PatRoom2_Flr_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  899.673,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d934289c-e5b3-4449-bc0e-eae59816dda9}, !- Handle
  IC_PatRoom2_Flr_2_MiscPlug_Equip,       !- Name
  {5b852568-e523-4291-a358-c7da99e63d7a}, !- Electric Equipment Definition Name
  {18011185-f388-4e44-8ecb-247bf027f6c6}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ecafe8ed-5682-4ab0-9358-9509b9c67e64}, !- Handle
  ICU_Flr_2_MiscPlug_Equip Definition,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  19947.8932,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cfffd6e8-7987-4045-bcd6-65c67c334483}, !- Handle
  ICU_Flr_2_MiscPlug_Equip,               !- Name
  {ecafe8ed-5682-4ab0-9358-9509b9c67e64}, !- Electric Equipment Definition Name
  {f916a2bf-d6b6-4619-abff-0a8e5cc383af}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1a5a8588-47fc-43c3-a3b0-7161d44c071f}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14391.8825,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {040cf70a-e631-42a2-806c-f1222813d1ef}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip, !- Name
  {1a5a8588-47fc-43c3-a3b0-7161d44c071f}, !- Electric Equipment Definition Name
  {e8425c0c-58cd-4923-b141-5bd278400140}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cb674853-8468-43c1-a24e-176901d64f20}, !- Handle
  OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11331.4767,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df2a7b52-00d3-41a7-a5b3-e6a9b88d7a02}, !- Handle
  OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip, !- Name
  {cb674853-8468-43c1-a24e-176901d64f20}, !- Electric Equipment Definition Name
  {41be0e35-17c7-4763-8a96-d9a365cd5d41}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a927ccb0-0e73-494e-b638-572f624244b1}, !- Handle
  PatRoom1_Mult10_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  449.8365,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {62c9686c-1fd8-4f54-9339-be4d514e283c}, !- Handle
  PatRoom1_Mult10_Flr_3_MiscPlug_Equip,   !- Name
  {a927ccb0-0e73-494e-b638-572f624244b1}, !- Electric Equipment Definition Name
  {c55c42d8-f533-44af-b105-63822b8da2ce}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1611c195-a2dc-493a-98e1-b610d6160065}, !- Handle
  PatRoom2_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  749.7275,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2b9b3055-f05b-43d8-a9ca-e24009f9dedd}, !- Handle
  PatRoom2_Flr_3_MiscPlug_Equip,          !- Name
  {1611c195-a2dc-493a-98e1-b610d6160065}, !- Electric Equipment Definition Name
  {87313fda-cd44-42c8-90b9-b9d1f9e342e5}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {70e19cf7-fda8-4b06-83fa-df468635041f}, !- Handle
  PatRoom3_Mult10_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  434.8813,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7b3e116b-1337-444d-8df6-b0203739355d}, !- Handle
  PatRoom3_Mult10_Flr_3_MiscPlug_Equip,   !- Name
  {70e19cf7-fda8-4b06-83fa-df468635041f}, !- Electric Equipment Definition Name
  {8e4a4916-2d3f-4e16-a715-991540b43999}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8f2ce07e-bb09-4dca-b53c-5ca0e376b0b2}, !- Handle
  SZ DSOA Lobby_Records_Flr_1,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000135458,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {c79f7345-9741-4294-bbf6-dfe3b6ec37f9}, !- Handle
  PatRoom4_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  749.7275,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5054a095-a757-4ef1-a980-56cbefa61e3f}, !- Handle
  PatRoom4_Flr_3_MiscPlug_Equip,          !- Name
  {c79f7345-9741-4294-bbf6-dfe3b6ec37f9}, !- Electric Equipment Definition Name
  {e3fc5328-a616-402f-bf8a-cd8bd26d78e9}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5686ba44-c6da-4b6a-82c2-f47454a30d77}, !- Handle
  PatRoom5_Mult10_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  449.8365,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6c918148-8ba6-4898-92f6-2d03aa9cf8e1}, !- Handle
  PatRoom5_Mult10_Flr_3_MiscPlug_Equip,   !- Name
  {5686ba44-c6da-4b6a-82c2-f47454a30d77}, !- Electric Equipment Definition Name
  {753e14ec-a99a-420b-b4cd-03d14b782d7b}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d43b40d6-d698-4e90-9017-03794dc2c0d9}, !- Handle
  PhysTherapy_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7872.1391,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {875921fc-7dcc-41a3-ab5e-9aeac1082458}, !- Handle
  PhysTherapy_Flr_3_MiscPlug_Equip,       !- Name
  {d43b40d6-d698-4e90-9017-03794dc2c0d9}, !- Electric Equipment Definition Name
  {3d42cae6-943a-4399-b55c-6065c7d71dbc}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {74791779-14b3-4ae4-98af-3b1a04b7580f}, !- Handle
  PatRoom6_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  599.782,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {066dbed3-42b1-424c-a1ea-c472b88de651}, !- Handle
  PatRoom6_Flr_3_MiscPlug_Equip,          !- Name
  {74791779-14b3-4ae4-98af-3b1a04b7580f}, !- Electric Equipment Definition Name
  {2d2bb94d-67bb-4326-ba06-15ee1de6efe0}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e6c15c76-dd3f-4594-a144-021e2c7ea429}, !- Handle
  PatRoom7_Mult10_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  434.8813,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d3d98cf-367d-469b-9459-d42e664a9556}, !- Handle
  PatRoom7_Mult10_Flr_3_MiscPlug_Equip,   !- Name
  {e6c15c76-dd3f-4594-a144-021e2c7ea429}, !- Electric Equipment Definition Name
  {13c0e664-550c-440e-964e-978b465afe20}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a3dc6106-cff8-4dcf-be22-fda3e88eba3a}, !- Handle
  PatRoom8_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  599.782,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e42df1df-43a4-4ad1-9e83-675a418748b9}, !- Handle
  PatRoom8_Flr_3_MiscPlug_Equip,          !- Name
  {a3dc6106-cff8-4dcf-be22-fda3e88eba3a}, !- Electric Equipment Definition Name
  {f65b61d8-879b-4e1c-99dd-04c1f3b7962b}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d5ae6d75-69e9-4a16-a1ec-05aa56ff6ba5}, !- Handle
  NurseStn_Lobby_Flr_3_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10135.9539,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {03d3a2e6-d6ba-4759-9ffd-1c1d83242578}, !- Handle
  NurseStn_Lobby_Flr_3_MiscPlug_Equip,    !- Name
  {d5ae6d75-69e9-4a16-a1ec-05aa56ff6ba5}, !- Electric Equipment Definition Name
  {bf4446b8-a9c6-49a2-b141-8a2a3a5f4671}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {85e5363d-39f8-4215-9f54-811616051a42}, !- Handle
  Lab_Flr_3_MiscPlug_Equip Definition,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11395.8585,                             !- Design Level {W}
