  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dd02d623-05af-4409-836f-26fc2152531b}, !- Handle
  Lab_Flr_3_MiscPlug_Equip,               !- Name
  {85e5363d-39f8-4215-9f54-811616051a42}, !- Electric Equipment Definition Name
  {b49ede9d-9e96-4fd7-a626-46df07f0975e}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {40c7b663-945b-4cce-ac99-8960697bed73}, !- Handle
  PatRoom1_Mult10_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  449.8365,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {66a03e28-085a-41ff-abb6-ff4408f1e6a7}, !- Handle
  PatRoom1_Mult10_Flr_4_MiscPlug_Equip,   !- Name
  {40c7b663-945b-4cce-ac99-8960697bed73}, !- Electric Equipment Definition Name
  {26a43daf-3169-45c4-8b97-d3829b4dfe3d}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3f8c1153-1de2-4361-b451-55c8783bb053}, !- Handle
  PatRoom2_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  749.7275,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6faddd9-df3a-4498-8e2a-3dea80942eeb}, !- Handle
  PatRoom2_Flr_4_MiscPlug_Equip,          !- Name
  {3f8c1153-1de2-4361-b451-55c8783bb053}, !- Electric Equipment Definition Name
  {b47524af-7b9c-4ba1-92fa-419d8a2df98e}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7d46f3ad-be1a-4e25-9ad0-79304c37ae73}, !- Handle
  PatRoom3_Mult10_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  434.8813,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ac428e30-212f-4888-b7db-76c0aefe3207}, !- Handle
  PatRoom3_Mult10_Flr_4_MiscPlug_Equip,   !- Name
  {7d46f3ad-be1a-4e25-9ad0-79304c37ae73}, !- Electric Equipment Definition Name
  {e2eb3951-f376-4657-87d0-67f241a9af1d}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {784b7d8d-1e77-4442-b3cf-6df2ea68efd4}, !- Handle
  PatRoom4_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  749.7275,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d7692f19-5827-4dd1-9053-2bc94d0305e6}, !- Handle
  PatRoom4_Flr_4_MiscPlug_Equip,          !- Name
  {784b7d8d-1e77-4442-b3cf-6df2ea68efd4}, !- Electric Equipment Definition Name
  {06ea0ddb-e925-4acf-adb2-bd3cb61459ed}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {48aa8bd3-4b16-475c-b3fe-9842b514046b}, !- Handle
  PatRoom5_Mult10_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  449.8365,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fef825f1-9beb-4245-9cf3-4cc6305549ef}, !- Handle
  PatRoom5_Mult10_Flr_4_MiscPlug_Equip,   !- Name
  {48aa8bd3-4b16-475c-b3fe-9842b514046b}, !- Electric Equipment Definition Name
  {d21cdb93-2ceb-4757-bb12-7781ab46d7ff}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {25c5c4fc-43e3-4036-964b-c74960a55c54}, !- Handle
  Radiology_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52499.8946,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d8ec78c7-aa71-4116-82e2-416a3861df53}, !- Handle
  Radiology_Flr_4_MiscPlug_Equip,         !- Name
  {25c5c4fc-43e3-4036-964b-c74960a55c54}, !- Electric Equipment Definition Name
  {8a359754-f30a-49c5-a3e7-9d9bf88530ec}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f45ddf51-fff5-433c-ba58-2b97802d8bb5}, !- Handle
  PatRoom6_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  599.782,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a65b44d3-7e1b-4b6d-a0c9-8fe75b2461b1}, !- Handle
  PatRoom6_Flr_4_MiscPlug_Equip,          !- Name
  {f45ddf51-fff5-433c-ba58-2b97802d8bb5}, !- Electric Equipment Definition Name
  {6837a2a2-ed0e-450e-8606-8aeab66ba15e}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1c593108-7e8e-4bd6-a63e-9fc79af897c2}, !- Handle
  PatRoom7_Mult10_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  434.8813,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8e124cf3-71ad-4056-83a6-2681efed3be3}, !- Handle
  PatRoom7_Mult10_Flr_4_MiscPlug_Equip,   !- Name
  {1c593108-7e8e-4bd6-a63e-9fc79af897c2}, !- Electric Equipment Definition Name
  {d4060955-f6a1-487f-96d1-7b3da188fffd}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7756e9b9-3a20-44e1-8708-d35688ad8a2f}, !- Handle
  PatRoom8_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  599.782,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4655c433-b3ae-43fa-b767-be499f448f53}, !- Handle
  PatRoom8_Flr_4_MiscPlug_Equip,          !- Name
  {7756e9b9-3a20-44e1-8708-d35688ad8a2f}, !- Electric Equipment Definition Name
  {597b53c6-9b34-4f37-8b70-25c4ce0ab250}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e54fed57-9f4d-4e80-84f9-17ab85bb1c68}, !- Handle
  NurseStn_Lobby_Flr_4_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10135.9539,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {71e63bc9-5aa0-4832-9cd2-d4358d210d16}, !- Handle
  NurseStn_Lobby_Flr_4_MiscPlug_Equip,    !- Name
  {e54fed57-9f4d-4e80-84f9-17ab85bb1c68}, !- Electric Equipment Definition Name
  {620375dd-c52a-4796-9bb9-2bca69630331}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3a54951d-ac7d-41a0-ab4d-36555dbe0574}, !- Handle
  Lab_Flr_4_MiscPlug_Equip Definition,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11395.8585,                             !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {769842c9-644c-471d-bc72-d20f135f2fd9}, !- Handle
  Lab_Flr_4_MiscPlug_Equip,               !- Name
  {3a54951d-ac7d-41a0-ab4d-36555dbe0574}, !- Electric Equipment Definition Name
  {357ef024-d243-4c74-835d-866adc4d8c92}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1a9b98ea-0795-43ce-96cc-69e701958d48}, !- Handle
  Dining_Flr_5_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7497.2753,                              !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9de9d487-aaf1-418b-84bc-39e1f159d3dc}, !- Handle
  Dining_Flr_5_MiscPlug_Equip,            !- Name
  {1a9b98ea-0795-43ce-96cc-69e701958d48}, !- Electric Equipment Definition Name
  {ded3dbe9-3975-47ec-a1ba-c91d0918df75}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8a738afa-1e17-4119-8957-28972f7a5251}, !- Handle
  Office1_Flr_5_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  749.9243,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b8edcdc1-5ce9-40a3-b469-1e2217b84524}, !- Handle
  Office1_Flr_5_MiscPlug_Equip,           !- Name
  {8a738afa-1e17-4119-8957-28972f7a5251}, !- Electric Equipment Definition Name
  {3083e132-9a56-4cf3-82fe-bf7deb3ce744}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {45d14fb4-0066-4ff9-b1dd-a0551284cb87}, !- Handle
  Office2_Mult5_Flr_5_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  749.7275,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {64b83c09-9e0b-4090-badf-c895882d61a5}, !- Handle
  Office2_Mult5_Flr_5_MiscPlug_Equip,     !- Name
  {45d14fb4-0066-4ff9-b1dd-a0551284cb87}, !- Electric Equipment Definition Name
  {14c8b1af-bd8a-4745-8eba-c9fcea477151}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1b9dfea7-6381-4a93-8f69-5668cef23195}, !- Handle
  Office3_Flr_5_MiscPlug_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  749.7275,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {30cb520c-d471-4605-a1a3-04a90a712504}, !- Handle
  Office3_Flr_5_MiscPlug_Equip,           !- Name
  {1b9dfea7-6381-4a93-8f69-5668cef23195}, !- Electric Equipment Definition Name
  {53a7d5d3-2826-49c4-a1d0-da4d5c86d27a}, !- Space or SpaceType Name
  {676839fa-0600-4451-80fb-3302d594aac6}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {b9408936-cd55-4f61-86fb-d62ea0de02a0}, !- Handle
  Elevators Definition,                   !- Name
  162962.637362637;                       !- Design Level {W}

OS:Exterior:FuelEquipment,
  {c5883865-6cde-4c51-a76c-388eaea81e72}, !- Handle
  Elevators,                              !- Name
  {b9408936-cd55-4f61-86fb-d62ea0de02a0}, !- Exterior Fuel Equipment Definition Name
  {049483b5-e139-4842-a90b-e37a9c8feea0}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  ElevatorLift;                           !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {40857d6d-fdf2-4976-887f-cd675925a469}, !- Handle
  Elevators_Lights_Fan Definition,        !- Name
  1295.2;                                 !- Design Level {W}

OS:Exterior:FuelEquipment,
  {60675eaa-65c1-4137-9c88-a086e056d22c}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {40857d6d-fdf2-4976-887f-cd675925a469}, !- Exterior Fuel Equipment Definition Name
  {1301d714-7dfe-4715-9526-c9337f7c09b8}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  ElevatorLightsFan;                      !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {118e145d-4fbf-4ce2-bc88-21a0b7807717}, !- Handle
  Kitchen_Flr_5_Reach-in-Freezer Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1031.833333,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {75992b7c-59f9-4db3-b45f-679b5255a883}, !- Handle
  Kitchen_Flr_5_Reach-in-Freezer,         !- Name
  {118e145d-4fbf-4ce2-bc88-21a0b7807717}, !- Electric Equipment Definition Name
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Space or SpaceType Name
  {427b35ef-be67-4421-a566-5ace0fd1587b}, !- Schedule Name
  ,                                       !- Multiplier
  ReachInFreezer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a33f4246-6dac-4d0d-933f-2fee25d7c680}, !- Handle
  Kitchen_Flr_5_Reach-in-Refrigerator Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1277.5,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {781255b8-2b3e-49c9-9455-20504bb60235}, !- Handle
  Kitchen_Flr_5_Reach-in-Refrigerator,    !- Name
  {a33f4246-6dac-4d0d-933f-2fee25d7c680}, !- Electric Equipment Definition Name
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Space or SpaceType Name
  {427b35ef-be67-4421-a566-5ace0fd1587b}, !- Schedule Name
  ,                                       !- Multiplier
  ReachInRefrigerator;                    !- End-Use Subcategory

OS:GasEquipment:Definition,
  {b6297e75-03c5-489e-8a58-4ccddea1f400}, !- Handle
  Kitchen_Flr_5_MiscPlugGas_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  149945.5066,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {f002172a-6067-467c-a74c-81af01a70133}, !- Handle
  Kitchen_Flr_5_MiscPlugGas_Equip,        !- Name
  {b6297e75-03c5-489e-8a58-4ccddea1f400}, !- Gas Equipment Definition Name
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Space or SpaceType Name
  {339bdae8-000b-4625-98b0-8bbca8ae6c70}, !- Schedule Name
  ,                                       !- Multiplier
  Cooking;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e645764c-b5b7-47f1-b596-5ed979d01006}, !- Handle
  Exterior_Lights Definition,             !- Name
  16636;                                  !- Design Level {W}

OS:Exterior:Lights,
  {c21cc82c-9007-44d2-9750-79ba5c7e62ef}, !- Handle
  Exterior_Lights,                        !- Name
  {e645764c-b5b7-47f1-b596-5ed979d01006}, !- Exterior Lights Definition Name
  {397bce51-fbd2-4f96-ac4d-46aebfa783ce}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {8d80d0b7-2af6-40d1-82cc-2f575dbf689b}, !- Handle
  Basement_Infiltration,                  !- Name
  {80b9eed8-af1b-4c31-a85c-ca1aee22d649}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb9c04b2-2a27-43f8-8d74-ccec573c5982}, !- Handle
  ER_Exam1_Mult4_Flr_1_Infiltration,      !- Name
  {5ffb947d-091d-4e0b-92c8-549de3a6310c}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68de7fb7-6ecf-49ab-8aeb-72dc11702905}, !- Handle
  ER_Trauma1_Flr_1_Infiltration,          !- Name
  {d422c364-e625-46b3-9cb8-14da624af15d}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d0a269d-6fed-4649-a904-a03e8e1eb487}, !- Handle
  ER_Exam3_Mult4_Flr_1_Infiltration,      !- Name
  {1e9b0827-6fff-4da3-819a-e9dc4c14175e}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f3437d2-9e3f-45bd-8730-c2fa5c912f12}, !- Handle
  ER_Trauma2_Flr_1_Infiltration,          !- Name
  {94a07e4a-dc6a-4679-b1f0-85b5598ed3dc}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab08cbfa-4d27-4d67-a4ed-77a20b97bdaf}, !- Handle
  ER_Triage_Mult4_Flr_1_Infiltration,     !- Name
  {67fae816-8e44-4954-89d4-1a8d2e2c8719}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f33a9472-4c7d-4290-ad3c-a7cc40437c2c}, !- Handle
  Office1_Mult4_Flr_1_Infiltration,       !- Name
  {e85078c2-6934-49af-85d6-5c1d5afc6085}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53a6ffe3-ada2-4ad6-b920-51160e7cab1f}, !- Handle
  Lobby_Records_Flr_1_Infiltration,       !- Name
  {a2e23a6e-6d12-4684-9b93-623c341b0e0f}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {257eb1b2-c8a9-419f-838c-b7a192fbcefb}, !- Handle
  Corridor_Flr_1_Infiltration,            !- Name
  {01d11ee5-4f15-4668-ac0c-5e075761dbab}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89480d5c-73bd-4209-978c-5dc5122423f5}, !- Handle
  ER_NurseStn_Lobby_Flr_1_Infiltration,   !- Name
  {2d7fc3b2-4761-4fe9-aca2-4f9d10f3672f}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7c76a50-77e3-49b7-bce6-9eb4ad38e3ad}, !- Handle
  OR2_Mult5_Flr_2_Infiltration,           !- Name
  {2f7c679e-66e7-4adc-9d7f-d00d0a60447b}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8837a7ef-0689-43dc-989a-0e9ccd856ba7}, !- Handle
  OR3_Flr_2_Infiltration,                 !- Name
  {1a5120f4-8c0f-4f8a-b6c1-fdd0e7015ddf}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9630ed3f-114c-4765-a0dc-933a09e496d5}, !- Handle
  OR4_Flr_2_Infiltration,                 !- Name
  {425de603-0d42-4bbb-af5f-8136af1b5b65}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25dfe8b3-55e6-4591-8095-7f81946a5d80}, !- Handle
  IC_PatRoom1_Mult5_Flr_2_Infiltration,   !- Name
  {6133d8ed-8530-45e5-9b98-b56028e9af3d}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3008739-28c5-49c2-9cb4-194af4cb5f27}, !- Handle
  IC_PatRoom2_Flr_2_Infiltration,         !- Name
  {18011185-f388-4e44-8ecb-247bf027f6c6}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33947d67-d540-473a-b82e-e1482e00f880}, !- Handle
  IC_PatRoom3_Mult6_Flr_2_Infiltration,   !- Name
  {8bef13d0-40bd-4d69-badc-46e68d88e317}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e9669c0-efa3-421d-bd9e-8d7ab45d5dc0}, !- Handle
  ICU_Flr_2_Infiltration,                 !- Name
  {f916a2bf-d6b6-4619-abff-0a8e5cc383af}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {768e4b54-6a24-483b-8d79-2bc19d49a975}, !- Handle
  ICU_NurseStn_Lobby_Flr_2_Infiltration,  !- Name
  {e8425c0c-58cd-4923-b141-5bd278400140}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18584127-836d-448f-b913-ea8fe8aa433f}, !- Handle
  Corridor_Flr_2_Infiltration,            !- Name
  {6542c07d-1073-4889-bd2f-a8d2b741e301}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbbea78a-b6b3-4cc2-848d-e18968e6dd25}, !- Handle
  OR_NurseStn_Lobby_Flr_2_Infiltration,   !- Name
  {41be0e35-17c7-4763-8a96-d9a365cd5d41}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eda9c7e8-b64d-47e0-96a5-21952c9444f3}, !- Handle
  PatRoom1_Mult10_Flr_3_Infiltration,     !- Name
  {c55c42d8-f533-44af-b105-63822b8da2ce}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca52334a-c0f8-4842-b017-9ff8c4300150}, !- Handle
  PatRoom2_Flr_3_Infiltration,            !- Name
  {87313fda-cd44-42c8-90b9-b9d1f9e342e5}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2570d7f3-58b7-4d4f-bda1-03ef66439843}, !- Handle
  PatRoom3_Mult10_Flr_3_Infiltration,     !- Name
  {8e4a4916-2d3f-4e16-a715-991540b43999}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0099874-3be8-4fa8-aba8-cac2b342d538}, !- Handle
  PatRoom4_Flr_3_Infiltration,            !- Name
  {e3fc5328-a616-402f-bf8a-cd8bd26d78e9}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba141436-2e4b-483c-9dc1-071b9ed23cd3}, !- Handle
  PatRoom5_Mult10_Flr_3_Infiltration,     !- Name
  {753e14ec-a99a-420b-b4cd-03d14b782d7b}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2b4cd48-6b9d-49a6-9ad3-029ee071514c}, !- Handle
  PhysTherapy_Flr_3_Infiltration,         !- Name
  {3d42cae6-943a-4399-b55c-6065c7d71dbc}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6acdd401-7fe3-47ae-851e-8961d6aba5e2}, !- Handle
  PatRoom7_Mult10_Flr_3_Infiltration,     !- Name
  {13c0e664-550c-440e-964e-978b465afe20}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c1aedc2f-ec81-4462-b722-5bad5398b182}, !- Handle
  PatRoom8_Flr_3_Infiltration,            !- Name
  {f65b61d8-879b-4e1c-99dd-04c1f3b7962b}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2efca8c3-2913-4dff-b03b-3621aa3ef92d}, !- Handle
  NurseStn_Lobby_Flr_3_Infiltration,      !- Name
  {bf4446b8-a9c6-49a2-b141-8a2a3a5f4671}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6d110bd-8ec8-487b-8f86-f36dbaef58ae}, !- Handle
  Lab_Flr_3_Infiltration,                 !- Name
  {b49ede9d-9e96-4fd7-a626-46df07f0975e}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e7efc3c-e9bb-445b-a7ae-33a809bf4db0}, !- Handle
  Corridor_SE_Flr_3_Infiltration,         !- Name
  {15d5938d-e0a1-405e-af59-e536c92ae09f}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34a4f488-738b-4eec-9874-0ee13e77c65d}, !- Handle
  Corridor_NW_Flr_3_Infiltration,         !- Name
  {fc9bc38a-0653-4847-9c31-a9215aaab039}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffbca2c5-a2aa-4da1-b4f3-bf249ab9db22}, !- Handle
  PatRoom3_Mult10_Flr_4_Infiltration,     !- Name
  {e2eb3951-f376-4657-87d0-67f241a9af1d}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49ff22a9-59b0-41f6-8a45-5b202be0ae9f}, !- Handle
  PatRoom4_Flr_4_Infiltration,            !- Name
  {06ea0ddb-e925-4acf-adb2-bd3cb61459ed}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6c789dd-9d99-44a9-b5d6-07c95c79614f}, !- Handle
  PatRoom5_Mult10_Flr_4_Infiltration,     !- Name
  {d21cdb93-2ceb-4757-bb12-7781ab46d7ff}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ce8cfcd-529f-4808-91a1-cfec224b2be9}, !- Handle
  Radiology_Flr_4_Infiltration,           !- Name
  {8a359754-f30a-49c5-a3e7-9d9bf88530ec}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b266708-087c-4b84-bb9f-4bfae031be11}, !- Handle
  PatRoom6_Flr_4_Infiltration,            !- Name
  {6837a2a2-ed0e-450e-8606-8aeab66ba15e}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d73d1b9-0348-45d4-8a06-b722cfb839c1}, !- Handle
  PatRoom7_Mult10_Flr_4_Infiltration,     !- Name
  {d4060955-f6a1-487f-96d1-7b3da188fffd}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {596158a5-5018-4582-95f0-b3e4f70eccc1}, !- Handle
  PatRoom8_Flr_4_Infiltration,            !- Name
  {597b53c6-9b34-4f37-8b70-25c4ce0ab250}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c25df90-a7ff-4cac-b685-a54be502c1cb}, !- Handle
  NurseStn_Lobby_Flr_4_Infiltration,      !- Name
  {620375dd-c52a-4796-9bb9-2bca69630331}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2173e11-a947-4031-9ac5-e462059e0cc3}, !- Handle
  Lab_Flr_4_Infiltration,                 !- Name
  {357ef024-d243-4c74-835d-866adc4d8c92}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbf34251-cc28-42d0-a906-2026ca03ac37}, !- Handle
  Corridor_SE_Flr_4_Infiltration,         !- Name
  {b93613ac-7b17-46ba-b262-55abbe4789fb}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d86e5fb7-c516-4d1d-bc62-2750c13792b5}, !- Handle
  Corridor_NW_Flr_4_Infiltration,         !- Name
  {38946a57-9ff7-4b86-94bf-193d7490be96}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {494e5171-64ab-4bc1-a942-5a93131b7d67}, !- Handle
  Dining_Flr_5_Infiltration,              !- Name
  {ded3dbe9-3975-47ec-a1ba-c91d0918df75}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002522427264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53a87dc4-d98b-4140-ae4b-232750c2ec85}, !- Handle
  NurseStn_Lobby_Flr_5_Infiltration,      !- Name
  {75477d4e-acf6-4e72-99e0-fe672237c7a7}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.30932352e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {773a43f5-f9c3-4663-80da-afb8aae438b3}, !- Handle
  Kitchen_Flr_5_Infiltration,             !- Name
  {71e3eb9f-2004-4783-b643-c99219564352}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002240792064,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9efd668-1c12-46b8-98f7-41707596468d}, !- Handle
  Office1_Flr_5_Infiltration,             !- Name
  {3083e132-9a56-4cf3-82fe-bf7deb3ce744}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005188232448,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4d4d6dc-5ad0-45ba-81a3-0a9a84a64d20}, !- Handle
  Office2_Mult5_Flr_5_Infiltration,       !- Name
  {14c8b1af-bd8a-4745-8eba-c9fcea477151}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003258775296,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7445c5d-858c-4d76-8d53-89782bb6c22e}, !- Handle
  Office3_Flr_5_Infiltration,             !- Name
  {53a7d5d3-2826-49c4-a1d0-da4d5c86d27a}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005188232448,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3493d517-f147-4bcf-9801-d9d050516bea}, !- Handle
  Office4_Mult6_Flr_5_Infiltration,       !- Name
  {f0491e7d-23c5-4364-961c-8fee90ec1f4a}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004943465856,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cfc85a0-42b7-481e-aea2-02ca9dc2c182}, !- Handle
  Corridor_Flr_5_Infiltration,            !- Name
  {03a3853b-e018-4470-8701-f8970e4bf18e}, !- Space or SpaceType Name
  {4c10a515-9962-49aa-9a65-d2167953c12b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001378476288,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Sizing:Parameters,
  {981dbc0a-9602-4178-babf-9fe7e00be601}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:DesignSpecification:OutdoorAir,
  {13805535-e94d-4f3c-aa3d-a7e515b84a1b}, !- Handle
  SZ DSOA Basement,                       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000253984,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {82a520c1-28da-4013-b1fa-f65ae6225123}, !- Handle
  SZ DSOA ER_Exam1_Mult4_Flr_1,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2913f198-03a7-44c5-ab14-ea8fd9213568}, !- Handle
  SZ DSOA ER_Trauma1_Flr_1,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {71b29651-9501-4621-8bf3-313ec64db6b6}, !- Handle
  SZ DSOA ER_Exam3_Mult4_Flr_1,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {493ad8d9-3285-4cd9-9edb-cc4bb9186895}, !- Handle
  SZ DSOA ER_Trauma2_Flr_1,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f0ddcef0-75b6-4670-800f-bef529b2fb4a}, !- Handle
  SZ DSOA ER_Triage_Mult4_Flr_1,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {83608ea3-fd74-450d-9475-bf95136068a0}, !- Handle
  SZ DSOA Office1_Mult4_Flr_1,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000711155,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9ef0d295-350e-4c13-b7f8-c7df1af40b08}, !- Handle
  SZ DSOA Corridor_Flr_1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000253984,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bd5048a3-b3a2-47f3-b171-5ed122ad3124}, !- Handle
  SZ DSOA ER_NurseStn_Lobby_Flr_1,        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000101594,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {0c21bd0e-c9f0-4b5b-8405-cc838f73671e}, !- Handle
  BoilerType;                             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dd00d359-cd39-4026-a6c4-a60be6ad8cc6}, !- Handle
  CapRated;                               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4ef610bb-ac70-45c7-97e2-79722e213561}, !- Handle
  EtRated;                                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3ab3b55c-6b03-49cc-bd94-260aed363527}, !- Handle
  PLRx;                                   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {682f0fa7-d25b-4ddb-a1b2-c067d33ab537}, !- Handle
  Ecx;                                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8d4065c1-0eee-4745-b93b-2571207e46d5}, !- Handle
  SkinLossRate;                           !- Name

OS:DesignSpecification:OutdoorAir,
  {a2425c67-9b38-4f75-8d10-68d03805f1ce}, !- Handle
  SZ DSOA OR1_Flr_2,                      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003555179,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {02e0f8e9-50e1-4c9d-a143-3c28d4581bc2}, !- Handle
  SZ DSOA OR2_Mult5_Flr_2,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003555179,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {727c7213-083c-4a46-bf1c-1db806136421}, !- Handle
  SZ DSOA OR3_Flr_2,                      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003555179,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e3631f4b-ac2d-448a-aa1c-3eb8f76c3664}, !- Handle
  SZ DSOA OR4_Flr_2,                      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003555179,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5ad4ffcf-1b17-47c9-8204-4a96dc4cc864}, !- Handle
  SZ DSOA IC_PatRoom1_Mult5_Flr_2,        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6e22c016-349a-4163-8b30-bacafacce86d}, !- Handle
  SZ DSOA IC_PatRoom2_Flr_2,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c3123eb7-2c5e-4b49-814b-d78ad64425fe}, !- Handle
  Kitchen_Flr_5 CAV Box,                  !- Name
  {427b35ef-be67-4421-a566-5ace0fd1587b}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:DesignSpecification:OutdoorAir,
  {082fd5a8-d775-436b-8f4e-3587fc440076}, !- Handle
  SZ DSOA IC_PatRoom3_Mult6_Flr_2,        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {906b723d-45de-4c0b-aa71-637c28f74314}, !- Handle
  SZ DSOA ICU_Flr_2,                      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9f25a7d9-8da5-4893-95ce-5d8984737a7c}, !- Handle
  SZ DSOA ICU_NurseStn_Lobby_Flr_2,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000101594,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8df99bc1-57d8-417d-adcd-77ed59989ba2}, !- Handle
  SZ DSOA Corridor_Flr_2,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000253984,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {de0980e0-a0b6-441b-9c31-11e69f465481}, !- Handle
  SZ DSOA OR_NurseStn_Lobby_Flr_2,        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000101594,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {934644b4-b62b-4d37-8d5b-f2151b6ff48c}, !- Handle
  SZ DSOA PatRoom1_Mult10_Flr_3,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3e91d064-c432-4e54-9648-5b2c10358688}, !- Handle
  SZ DSOA PatRoom2_Flr_3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fc49a347-60e8-493a-8363-245109b4842c}, !- Handle
  SZ DSOA PatRoom3_Mult10_Flr_3,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {085b4647-870e-4c61-87aa-c4fdab3faaf0}, !- Handle
  SZ DSOA PatRoom4_Flr_3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f0b5cdb2-0a62-423c-85a3-abb65d9ee9c2}, !- Handle
  SZ DSOA PatRoom5_Mult10_Flr_3,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f9b256d8-d090-46f0-b5d6-9cc3caba8df8}, !- Handle
  SZ DSOA PhysTherapy_Flr_3,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000380976,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bf990e4e-0bf8-4422-8bfe-946f1d820726}, !- Handle
  SZ DSOA PatRoom6_Flr_3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b20e95ea-9931-489d-9c6b-1c2cb036a0e6}, !- Handle
  SZ DSOA PatRoom7_Mult10_Flr_3,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7d85e59c-0bbb-4edf-bea5-f1410ee0fdd5}, !- Handle
  SZ DSOA PatRoom8_Flr_3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5f2e4e7b-f04d-4f01-b597-594baefb221b}, !- Handle
  SZ DSOA NurseStn_Lobby_Flr_3,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000101594,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a55ac6e1-3643-4062-bdc1-2e900a4ecc65}, !- Handle
  SZ DSOA Lab_Flr_3,                      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000507968,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6f5cb021-7f8d-4532-a507-882e3a1cf569}, !- Handle
  SZ DSOA Corridor_SE_Flr_3,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000253984,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d7c3a065-85ca-46b3-adb4-012220b0761e}, !- Handle
  SZ DSOA Corridor_NW_Flr_3,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000253984,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {79d09d42-2fd3-461c-8842-2c8e5a08a4b7}, !- Handle
  SZ DSOA PatRoom1_Mult10_Flr_4,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cf26a94e-9410-4278-9266-4e54ffdf3d72}, !- Handle
  SZ DSOA PatRoom2_Flr_4,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d245a544-a5ac-42d5-ad68-2f9869935f11}, !- Handle
  SZ DSOA PatRoom3_Mult10_Flr_4,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {7c3a1026-a6fd-403c-b8bc-8501bc061161}, !- Handle
  LABS_Humidifier_Status,                 !- Name
  VAV_LABS Humidifier,                    !- Output Variable or Output Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e53823e8-da48-4a4e-9f09-3947cf155e52}, !- Handle
  LABS_AfterHumidifier_Temp,              !- Name
  VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d31437c6-5139-49e1-a4c7-32f76bc51a14}, !- Handle
  T_OA,                                   !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ab750caa-bd55-405c-b6c7-9fce67e0c5d0}, !- Handle
  Patrms_FanMassFlow,                     !- Name
  VAV_PATRMS Supply Equipment Outlet Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ec516e52-7687-4b0f-ba04-3170759dd5c8}, !- Handle
  Patrms_Humidifier_Status,               !- Name
  VAV_PATRMS Humidifier,                  !- Output Variable or Output Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2430a64d-e700-487c-a76c-58ca1c24a543}, !- Handle
  Patrms_HeatC_Status,                    !- Name
  VAV_PATRMS_HeatC,                       !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Rate;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cdcaa283-9e9e-4e06-a831-c24edf0622c6}, !- Handle
  Patrms_AfterHumidifier_Temp,            !- Name
  VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {43a7e4ae-d227-41e8-a446-8f4770ccaace}, !- Handle
  ER_FanMassFlow,                         !- Name
  VAV_ER Supply Equipment Outlet Node,    !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {42cbd2bf-7a32-4b87-801a-e222f8a50c70}, !- Handle
  ER_Humidifier_Status,                   !- Name
  VAV_ER Humidifier,                      !- Output Variable or Output Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8d881518-2a5e-4cdd-a152-115282b412b9}, !- Handle
  ER_HeatC_Status,                        !- Name
  VAV_ER_HeatC,                           !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Rate;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {96e36e86-7c34-4a0e-96c5-4ff2e723c63f}, !- Handle
  ER_AfterHumidifier_Temp,                !- Name
  VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {73d1966d-3fb5-4a3f-a803-57511d5ea502}, !- Handle
  ER_AfterElecHeatC_Temp,                 !- Name
  VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c322fedf-1725-467c-bbce-deb4eca3d709}, !- Handle
  OR_FanMassFlow,                         !- Name
  VAV_OR Supply Equipment Outlet Node,    !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c3977c45-4110-4ac9-b3e3-33918bf5589c}, !- Handle
  OR_Humidifier_Status,                   !- Name
  VAV_OR Humidifier,                      !- Output Variable or Output Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {89d1f69a-be2b-40d2-8099-9668aebc28ea}, !- Handle
  OR_HeatC_Status,                        !- Name
  VAV_OR_HeatC,                           !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Rate;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d91645d3-50c4-4396-8540-dc4c90e68a5a}, !- Handle
  OR_AfterHumidifier_Temp,                !- Name
  VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed68a754-d0b5-40a8-ab40-6cbfe85aa164}, !- Handle
  OR_AfterElecHeatC_Temp,                 !- Name
  VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {697638d3-53b9-4afb-b615-dc3fc5b585dc}, !- Handle
  ICU_FanMassFlow,                        !- Name
  VAV_ICU Supply Equipment Outlet Node,   !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bdf03eb1-6550-49f7-b575-c8f0cfa230df}, !- Handle
  ICU_Humidifier_Status,                  !- Name
  VAV_ICU Humidifier,                     !- Output Variable or Output Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8b22707-6253-4dbf-8593-851e63f26966}, !- Handle
  ICU_HeatC_Status,                       !- Name
  VAV_ICU_HeatC,                          !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Rate;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {49650895-2530-4ae5-9ec5-57988cf5df2f}, !- Handle
  ICU_AfterHumidifier_Temp,               !- Name
  VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {628cac59-1081-4c63-a58b-4f209882ee9f}, !- Handle
  ICU_AfterElecHeatC_Temp,                !- Name
  VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {913b5f0a-e25c-4bb0-a4f8-987745bdaaa2}, !- Handle
  LABS_HeatC_Status,                      !- Name
  VAV_LABS_HeatC,                         !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Rate;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {725f20d1-6c9f-4888-92a5-351a7d8ec7fb}, !- Handle
  LABS_AfterElecHeatC_Temp,               !- Name
  VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ef4d2074-8a4c-403f-be5f-0422e744217b}, !- Handle
  Patrms_ExtraElecHeatC_Status,           !- Name
  {a82b8b25-1f8f-42b2-91dd-26b748009e27}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a3dd5b0f-4b61-433f-a2f2-17f4129b27c3}, !- Handle
  Patrms_ExtraWaterHeatC_Status,          !- Name
  {a4fdc433-d088-4381-9975-3545ced2a6db}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {061449ec-badf-4300-8d1c-3cf8795b426a}, !- Handle
  ER_ExtraElecHeatC_Status,               !- Name
  {59917ff3-8c4a-45f6-8453-ad46d4662187}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5717c030-3e37-41a3-908d-ef2f8924761a}, !- Handle
  ER_ExtraWaterHeatC_Status,              !- Name
  {ee77d827-981b-494f-bb6e-5b53748a8439}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a5ac4e6b-a701-4e10-a7fb-5ebbfb987c98}, !- Handle
  OR_ExtraElecHeatC_Status,               !- Name
  {f6d8ba25-9074-4bd0-9c8f-2c77ea1aa778}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {39ede5c1-8815-41dc-b7b0-5ecabce7a8b5}, !- Handle
  OR_ExtraWaterHeatC_Status,              !- Name
  {adf6f276-686e-48b0-8073-683d2bbeaae7}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {81cfbbda-17b6-4ba9-b74a-0863b573cc21}, !- Handle
  ICU_ExtraElecHeatC_Status,              !- Name
  {adb9fad6-2d33-49b7-8ec7-f5542f69c0a1}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {aef0b009-7fdf-4912-a09c-59cc4d74858d}, !- Handle
  ICU_ExtraWaterHeatC_Status,             !- Name
  {a3d1b941-f05d-4926-ab30-9344a531e60c}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {97346c84-6fa2-4894-8360-1bbe01413b0e}, !- Handle
  LABS_ExtraWaterHeatC_Status,            !- Name
  {48a55e04-65a6-4893-b22d-cd0995b499a2}, !- Actuated Component Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {79d9acf3-9c42-4cc5-8b18-6c8c83603822}, !- Handle
  Patrms_PreheatDeltaT;                   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {212b6f8a-6bab-476f-be25-87ee82e8d26f}, !- Handle
  ER_PreheatDeltaT;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {68809b27-2d7f-411c-80d9-f4d12655c1e7}, !- Handle
  OR_PreheatDeltaT;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6eb7b4a0-270d-407c-86d7-9f8521ee4231}, !- Handle
  ICU_PreheatDeltaT;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {39a47871-3b57-446d-88db-61d497171b12}, !- Handle
  LABS_PreheatDeltaT;                     !- Name

OS:EnergyManagementSystem:InternalVariable,
  {abb128d7-4baa-48af-87b8-4559e83993f6}, !- Handle
  Patrms_FanDesignMass,                   !- Name
  VAV_PATRMS_Fan,                         !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {32efb3e3-6a41-47c3-85ac-5cd53a790480}, !- Handle
  ER_FanDesignMass,                       !- Name
  VAV_ER_Fan,                             !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {4e583cf1-6d39-4f76-8bd8-09f2c944b0bb}, !- Handle
  OR_FanDesignMass,                       !- Name
  VAV_OR_Fan,                             !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {dcfc309c-3d1c-4d3c-b95c-863fa7f87bd3}, !- Handle
  ICU_FanDesignMass,                      !- Name
  VAV_ICU_Fan,                            !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {6f227691-eda8-4c61-8868-094f95c69699}, !- Handle
  LABS_FanDesignMass,                     !- Name
  VAV_LABS_Fan,                           !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {952f9c7b-6dd8-4d32-ad0a-512c78631cb8}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {54da4894-5950-4735-99c8-35d12f2242f8}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Sensor,
  {ca2c138e-ed75-4cfc-9276-030b8df4c51b}, !- Handle
  BoilerPLR,                              !- Name
  HeatSys1 Boiler,                        !- Output Variable or Output Meter Index Key Name
  Boiler Part Load Ratio;                 !- Output Variable or Output Meter Name

OS:Curve:Quadratic,
  {f333e9bc-b720-4e6e-b62f-94d8679be505}, !- Handle
  HeatSys1 Boiler Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:EnergyManagementSystem:Actuator,
  {7226afd6-2a62-4fd9-9f63-a84f2558cd5b}, !- Handle
  BoilerCurve,                            !- Name
  {f333e9bc-b720-4e6e-b62f-94d8679be505}, !- Actuated Component Name
  Curve,                                  !- Actuated Component Type
  Curve Result;                           !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d155d2df-b13c-44f2-bc80-dcb3b36da3ac}, !- Handle
  ER_Main,                                !- Name
  IF {42cbd2bf-7a32-4b87-801a-e222f8a50c70} > 0, !- Program Line 1
  SET {061449ec-badf-4300-8d1c-3cf8795b426a} = 1, !- Program Line 2
  SET ER_ExtraElecHeatC_SP = {96e36e86-7c34-4a0e-96c5-4ff2e723c63f} + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {061449ec-badf-4300-8d1c-3cf8795b426a} = 0, !- Program Line 5
  SET ER_ExtraElecHeatC_SP = NULL,        !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF {d31437c6-5139-49e1-a4c7-32f76bc51a14} < 10 && {43a7e4ae-d227-41e8-a446-8f4770ccaace}>0, !- Program Line 8
  SET HeatGain = 0 * ({32efb3e3-6a41-47c3-85ac-5cd53a790480}/1.2) *2118, !- Program Line 9
  SET FlowRate = ({43a7e4ae-d227-41e8-a446-8f4770ccaace}/1.2)*2118, !- Program Line 10
  SET {212b6f8a-6bab-476f-be25-87ee82e8d26f} = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET {5717c030-3e37-41a3-908d-ef2f8924761a} = 1, !- Program Line 12
  SET ER_ExtraWaterHeatC_SP = {73d1966d-3fb5-4a3f-a803-57511d5ea502} + {212b6f8a-6bab-476f-be25-87ee82e8d26f}, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET {5717c030-3e37-41a3-908d-ef2f8924761a} = 0, !- Program Line 15
  SET ER_ExtraWaterHeatC_SP = NULL,       !- Program Line 16
  ENDIF;                                  !- Program Line 17

OS:DesignSpecification:OutdoorAir,
  {cf6c32bf-85ae-4a84-aeeb-e9a5392cc516}, !- Handle
  SZ DSOA PatRoom4_Flr_4,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c12397bb-6b87-43b5-8cbf-6730c04cb133}, !- Handle
  SZ DSOA PatRoom5_Mult10_Flr_4,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {059996c0-44c2-49d1-91b7-b0f5502fda01}, !- Handle
  SZ DSOA Radiology_Flr_4,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000380976,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0168be47-14b5-44aa-b97d-4adca5b1c130}, !- Handle
  SZ DSOA PatRoom7_Mult10_Flr_4,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {abfdaba0-385b-43a6-aac3-acc789d70f23}, !- Handle
  SZ DSOA PatRoom8_Flr_4,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8e1b5d39-3480-4517-9498-1895bc744f7f}, !- Handle
  SZ DSOA NurseStn_Lobby_Flr_4,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000101594,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b7512a7e-8df7-490f-92ba-1b3d66b0cc39}, !- Handle
  SZ DSOA Lab_Flr_4,                      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000507968,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fd161c59-2186-457e-8efb-04301e0d5367}, !- Handle
  SZ DSOA Corridor_NW_Flr_4,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000253984,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b27c0667-20e1-49c8-b252-3745215e35bd}, !- Handle
  SZ DSOA Dining_Flr_5,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001015936,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aeab6985-77ba-4231-b04d-6bf3aca7ad3b}, !- Handle
  SZ DSOA NurseStn_Lobby_Flr_5,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000101594,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {97b0d19c-c4b6-42ba-bef5-b26881574168}, !- Handle
  SZ DSOA Kitchen_Flr_5,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00406400175609092,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9c201d75-2718-4188-8f06-5aa92e6c7acc}, !- Handle
  SZ DSOA Office1_Flr_5,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000711155,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6d53d505-bf64-4078-9c52-54d0dce3383b}, !- Handle
  SZ DSOA Office2_Mult5_Flr_5,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000711155,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7cdc12ef-7ada-4aaa-bd64-845eb1e71c3e}, !- Handle
  SZ DSOA Office3_Flr_5,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000711155,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {134de45d-95e1-42ab-9df4-0e4be85524ee}, !- Handle
  SZ DSOA Office4_Mult6_Flr_5,            !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000711155,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4069e6e7-eae9-4ca3-a2de-f8bfd461e763}, !- Handle
  SZ DSOA Corridor_Flr_5,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000253984,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Biquadratic,
  {b4cae5d8-54a3-43a5-8a8a-de7ef28d3b34}, !- Handle
  WC_PD_2004_CAPFT,                       !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {1840b894-a07a-4e6c-b217-be9e706f4183}, !- Handle
  WC_PD_2004_EIRFT,                       !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Bicubic,
  {c0e791ff-d9fa-4068-a7e7-6804c5ed4553}, !- Handle
  WC_PD_LT75_2004_EIRFPLR,                !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {d1304d2b-f905-4967-9e9c-a5e464f9f39d}, !- Handle
  WC_PD_75TO150_2004_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {1b35a1ab-f7b3-4042-9983-84db8d383f18}, !- Handle
  WC_PD_150TO300_2004_EIRFPLR,            !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {5785411b-be16-4558-8f17-6c8cc13526a4}, !- Handle
  WC_PD_GT300_2004_EIRFPLR,               !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {07d6e009-bc25-4a95-8737-c7aea45d6503}, !- Handle
  WC_PD_LT150_2010_PA_CAPFT,              !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {1a3554a1-5f0a-47a8-86f0-a5ff9ccef3b7}, !- Handle
  WC_PD_LT150_2010_PA_EIRFT,              !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {76280f5d-0b44-419b-bbbc-ef9a45328988}, !- Handle
  WC_PD_GT150_2010_PA_CAPFT,              !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ddf7db49-60f5-4ddb-be5c-f56b945c0e4c}, !- Handle
  WC_PD_GT150_2010_PA_EIRFT,              !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Bicubic,
  {49585f05-f91e-4e3e-b8ac-04fd7dc5f278}, !- Handle
  WC_PD_LT75_2010_PA_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {c04efa6d-1055-4bf6-ad23-e8c3f4b3a388}, !- Handle
  WC_PD_75TO150_2010_PA_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {2b46c93e-5430-45cc-9e01-e8183a7b857f}, !- Handle
  WC_PD_150TO300_2010_PA_EIRFPLR,         !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {0bd04180-797f-425f-a8e9-26162f264480}, !- Handle
  WC_PD_GT300_2010_PA_EIRFPLR,            !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {b2a46833-c1d1-4de4-9ddd-9336cbe3df78}, !- Handle
  WC_PD_2010_PB_CAPFT,                    !- Name
  0.9061171,                              !- Coefficient1 Constant
  0.0292267,                              !- Coefficient2 x
  -0.0003665,                             !- Coefficient3 x**2
  -0.0009698,                             !- Coefficient4 y
  -9.07e-05,                              !- Coefficient5 y**2
  0.0002535,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {cadf9415-1254-4ccb-aedf-df270b0147c0}, !- Handle
  WC_PD_2010_PB_EIRFT,                    !- Name
  0.3617782,                              !- Coefficient1 Constant
  -0.0230016,                             !- Coefficient2 x
  0.0009672,                              !- Coefficient3 x**2
  0.0131801,                              !- Coefficient4 y
  0.0003761,                              !- Coefficient5 y**2
  -0.0007121,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Bicubic,
  {fcb9319b-e339-4492-ab14-1f5ba38081b8}, !- Handle
  WC_PD_LT75_2010_PB_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {4183ce2c-ea37-4ebf-addb-ff61b87b4b6d}, !- Handle
  WC_PD_75TO150_2010_PB_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {c3516cd5-ce85-4ae5-8481-727f7ab6352b}, !- Handle
  WC_PD_150TO300_2010_PB_EIRFPLR,         !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {6ab0b621-8ea3-40bf-9002-a7f4d8b2e474}, !- Handle
  WC_PD_GT300_2010_PB_EIRFPLR,            !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {fc84abdd-2d7d-4b5c-85c3-7285d6744f69}, !- Handle
  WC_Cent_LT150_2004_CAPFT,               !- Name
  0.7446451,                              !- Coefficient1 Constant
  0.0114858,                              !- Coefficient2 x
  1.48e-05,                               !- Coefficient3 x**2
  0.022401,                               !- Coefficient4 y
  -0.000688,                              !- Coefficient5 y**2
  0.0009839,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2b021d90-deb5-45c6-a8de-cb16901e4046}, !- Handle
  WC_Cent_GT150_2004_CAPFT,               !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {29387712-d028-4cea-991a-673c60d41556}, !- Handle
  WC_Cent_GT150_2004_EIRFT,               !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Bicubic,
  {d74913c7-7dcf-41fc-ad89-708210957e1c}, !- Handle
  WC_Cent_LT150_2004_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {654d20ad-a017-4be9-9bba-c5249f2e8c6b}, !- Handle
  WC_Cent_150TO300_2004_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {b4894f9d-e5c5-4e31-b3b4-e08f8b03a69c}, !- Handle
  WC_Cent_GT300_2004_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {decfde92-ba72-49b7-9aab-f0c0c811fce3}, !- Handle
  WC_Cent_2010_PA_CAPFT,                  !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {fc5d05b0-4895-4014-96c0-6447fb51bf43}, !- Handle
  WC_Cent_2010_PA_EIRFT,                  !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Bicubic,
  {d0e957f9-3cd8-41e9-ac3c-7b1697b0c9a2}, !- Handle
  WC_Cent_LT150_2010_PA_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {bd626814-af26-4d3c-a618-4ce41ef0b64e}, !- Handle
  WC_Cent_150TO300_2010_PA_EIRFPLR,       !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {8b743f4c-992f-403c-b3b9-92246750f44b}, !- Handle
  WC_Cent_300TO600_2010_PA_EIRFPLR,       !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {f603cba4-4771-402d-b4da-7ac6e23978b7}, !- Handle
  WC_Cent_GT600_2010_PA_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {eac60bf3-7256-48f2-9ff3-30269e6e89a5}, !- Handle
  WC_Cent_2010_PB_EIRFT,                  !- Name
  1.0821822,                              !- Coefficient1 Constant
  0.0042977,                              !- Coefficient2 x
  -0.0013182,                             !- Coefficient3 x**2
  -0.0260781,                             !- Coefficient4 y
  0.0008256,                              !- Coefficient5 y**2
  -0.0006013,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Bicubic,
  {d0ffdf63-2750-41d2-a377-2795421ada3f}, !- Handle
  WC_Cent_LT150_2010_PB_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {769d3fbc-08b7-493d-bfa2-cd27efa507de}, !- Handle
  WC_Cent_150TO300_2010_PB_EIRFPLR,       !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {718a0867-8ff1-47b8-bf90-61dc1807cbc8}, !- Handle
  WC_Cent_300TO600_2010_PB_EIRFPLR,       !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {738a7a89-48be-4eab-b24f-e5467c1dd78e}, !- Handle
  WC_Cent_GT600_2010_PB_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {98cfd064-6221-45f4-a034-f5d5814e36fc}, !- Handle
  AC_2004_CAPFT,                          !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {65b565e3-7685-4dc1-b668-3108e443ecc1}, !- Handle
  AC_2004_EIRFT,                          !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d4b27c88-0bfe-4e41-9964-d3a4dd8e0648}, !- Handle
  AC_LT150_2004_EIRFPLR,                  !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a33b4bfa-d212-4d6e-b273-463d72ccc148}, !- Handle
  AC_GT150_2004_EIRFPLR,                  !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbf2d60e-8541-44cb-a181-241a43e3f5e6}, !- Handle
  AC_2010_PA_CAPFT,                       !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {b45eba97-218d-40f5-a532-ea6b97d875c7}, !- Handle
  AC_2010_PA_EIRFT,                       !- Name
  0.5961907,                              !- Coefficient1 Constant
  -0.0099493,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {94188adc-0de9-4f3b-bfb3-f49c22b4fd51}, !- Handle
  AC_LT150_2010_PA_EIRFPLR,               !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ef727cad-4db4-4ad3-a2f4-528726250022}, !- Handle
  AC_GT150_2010_PA_EIRFPLR,               !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8011db3e-e3e6-4bdf-9a16-ad9ff42512b1}, !- Handle
  ChillerCentCapFT,                       !- Name
  0.7446451,                              !- Coefficient1 Constant
  0.0114858,                              !- Coefficient2 x
  1.48e-05,                               !- Coefficient3 x**2
  0.022401,                               !- Coefficient4 y
  -0.000688,                              !- Coefficient5 y**2
  0.0009839,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {463b44dc-fed7-4310-a652-eb2a72e2df2d}, !- Handle
  ChillerCentEIRFT,                       !- Name
  0.772877,                               !- Coefficient1 Constant
  0.022101,                               !- Coefficient2 x
  -7.99e-05,                              !- Coefficient3 x**2
  -0.0070045,                             !- Coefficient4 y
  0.0004763,                              !- Coefficient5 y**2
  -0.0010612,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {5df5ce18-b924-473f-9263-39f24d4c72a7}, !- Handle
  ChillerCentEIRPLR,                      !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x
  36.52,                                  !- Maximum Value of x
  0.19,                                   !- Minimum Value of y
  1.03;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {05396bc6-70c8-45ac-8527-28ffb8b63584}, !- Handle
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f51d9c18-5bee-4a09-a9a9-72898378c4bd}, !- Handle
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x
  35;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a0802079-b003-4d61-834b-921ac88e14e4}, !- Handle
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  35;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d5992c06-3472-4936-ae9e-0982170aa27a}, !- Handle
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Schedule:Compact,
  {dc3f39cc-f47d-4066-afd4-72cf71e5b968}, !- Handle
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {e41f4ecb-20f7-4e01-9648-9fdf7fe0e90c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

OS:Curve:Cubic,
  {f8b9b6ab-4f97-4640-bff7-d30500b7d687}, !- Handle
  Tower_Fan_Curve,                        !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  1,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ScheduleTypeLimits,
  {477580d2-089e-4f6a-b185-55e25088d8ea}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:ScheduleTypeLimits,
  {63df7ce1-f5c2-461f-9602-ab991864a24f}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:Output:Table:SummaryReports,
  {110a0a5a-b744-4912-a606-b569319e7658}, !- Handle
  AllSummaryAndMonthly,                   !- Report Name 1
  Standard62.1Summary;                    !- Report Name 2

OS:Output:Meter,
  {b2063436-f864-4d09-8d20-b7c099ed154a}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {06f58662-d942-4dde-a03e-8b45e0516b76}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Meter:Custom,
  {e5cffbfb-a068-47a6-a9d2-79e2ebc79fea}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:EnergyManagementSystem:OutputVariable,
  {935ee455-dae7-4152-9e87-79966d32e512}, !- Handle
  LABS_ExtraWaterHeatC_SP,                !- Name
  LABS_ExtraWaterHeatC_SP,                !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {c92ffe0d-83bc-46e7-9766-de6aef9734e6}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:ScheduleTypeLimits,
  {668010cd-ccab-4b4a-b387-93c0a12cc679}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {54a39822-5b42-4cfc-90bd-2cd3fddb33b0}, !- Handle
  ER_ExtraWaterHeatC_SP,                  !- Name
  ER_ExtraWaterHeatC_SP,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {c50050c6-cba2-4dcb-927a-950085f90540}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:ScheduleTypeLimits,
  {fd05ef8a-4791-4cd2-9049-c0a6084536e5}, !- Handle
  Schedule Type Limits 17;                !- Name

OS:ScheduleTypeLimits,
  {4adabc2b-00fa-4d8c-b28c-91b6aa40f25a}, !- Handle
  Schedule Type Limits 18;                !- Name

OS:ScheduleTypeLimits,
  {74f18c52-63bc-46a0-8eb1-922c0868fa46}, !- Handle
  Schedule Type Limits 19;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {81c4236d-11da-48cf-a413-7924ed7e96a7}, !- Handle
  Patrms_ExtraElecHeatC_Status,           !- Name
  Patrms_ExtraElecHeatC_Status,           !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {dadf2d70-80e1-4529-8345-cbf4c87aca98}, !- Handle
  Schedule Type Limits 20;                !- Name

OS:ScheduleTypeLimits,
  {5f9efabf-799b-4415-8c7d-e52e8f0ad491}, !- Handle
  Schedule Type Limits 21;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {36c60e6f-de95-406b-8a44-2aa7f0f9f50e}, !- Handle
  Patrms_ExtraWaterHeatC_Status,          !- Name
  Patrms_ExtraWaterHeatC_Status,          !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {cdd84305-dfa5-46b3-bbee-5b84361afab2}, !- Handle
  Schedule Type Limits 22;                !- Name

OS:ScheduleTypeLimits,
  {0f879144-589d-4df8-b5a4-2d13b619b635}, !- Handle
  Schedule Type Limits 23;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {7b9d3694-0b27-4659-b1b1-3b4d927b065e}, !- Handle
  Patrms_ExtraElecHeatC_SP,               !- Name
  Patrms_ExtraElecHeatC_SP,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {fa6be4af-ca35-48ae-b1ba-7cf19414eb6b}, !- Handle
  Schedule Type Limits 24;                !- Name

OS:ScheduleTypeLimits,
  {3e59b3f8-56e3-4694-9a2f-9cdfa72b14db}, !- Handle
  Schedule Type Limits 25;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {cca94446-eb9c-4da7-b9cd-300ba516f13a}, !- Handle
  Patrms_ExtraWaterHeatC_SP,              !- Name
  Patrms_ExtraWaterHeatC_SP,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {4a45d939-a77c-45b6-8022-b76de1e31c3c}, !- Handle
  Schedule Type Limits 26;                !- Name

OS:ScheduleTypeLimits,
  {a093c86d-0147-48f3-a190-9a37ba35ec75}, !- Handle
  Schedule Type Limits 27;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {9645b94e-0de2-4ddf-a358-6fe4d10d38d9}, !- Handle
  Patrms_PreheatDeltaT,                   !- Name
  Patrms_PreheatDeltaT,                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {708b58f8-4e28-43c1-8fd3-3cf398656487}, !- Handle
  Schedule Type Limits 28;                !- Name

OS:ScheduleTypeLimits,
  {ad82a36c-90ba-4141-9ea5-8b42752c1a3f}, !- Handle
  Schedule Type Limits 29;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {416657b3-2c77-4781-b565-2884ed5e4d76}, !- Handle
  ER_ExtraElecHeatC_Status,               !- Name
  ER_ExtraElecHeatC_Status,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {9b5c708f-0267-40d3-8ccd-a808200b2315}, !- Handle
  Schedule Type Limits 30;                !- Name

OS:ScheduleTypeLimits,
  {4aa532f7-2e42-4618-8f63-e3fc8998f779}, !- Handle
  Schedule Type Limits 31;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {c34e5928-4abf-466a-8e72-062bb6d411ca}, !- Handle
  ER_ExtraWaterHeatC_Status,              !- Name
  ER_ExtraWaterHeatC_Status,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {62dc5452-c3ee-433d-b57f-9a7698478d40}, !- Handle
  Schedule Type Limits 32;                !- Name

OS:ScheduleTypeLimits,
  {6bb6d8af-7e05-42b6-b000-66b8ba77075f}, !- Handle
  Schedule Type Limits 33;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {3791bd21-1c5a-49de-b925-1c7b1babba00}, !- Handle
  ER_ExtraElecHeatC_SP,                   !- Name
  ER_ExtraElecHeatC_SP,                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {7c2b03e5-e064-4b9b-a5a6-91596c4f0768}, !- Handle
  Schedule Type Limits 34;                !- Name

OS:ScheduleTypeLimits,
  {1cce1f31-6cd6-44da-9acb-3ef883eade4d}, !- Handle
  Schedule Type Limits 35;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {f2177583-5437-40c9-a5e1-627f34f6cd03}, !- Handle
  ER_PreheatDeltaT,                       !- Name
  ER_PreheatDeltaT,                       !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {3ed3e292-ba0c-4524-8bb3-b2c2505414b8}, !- Handle
  Schedule Type Limits 36;                !- Name

OS:ScheduleTypeLimits,
  {6634e41e-7487-417a-bb2d-ec8fa3591245}, !- Handle
  Schedule Type Limits 37;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {34f8c0c5-6e1c-4a7b-add3-cedf0f389544}, !- Handle
  OR_ExtraElecHeatC_Status,               !- Name
  OR_ExtraElecHeatC_Status,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {9aa3b813-341c-4234-991c-fce79281a35a}, !- Handle
  Schedule Type Limits 38;                !- Name

OS:ScheduleTypeLimits,
  {3ef03f03-a5c1-4408-99a1-f0f665e848ce}, !- Handle
  Schedule Type Limits 39;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {7c0a89f4-1d4e-4800-8298-c0615d2ea460}, !- Handle
  OR_ExtraWaterHeatC_Status,              !- Name
  OR_ExtraWaterHeatC_Status,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {3f4bfead-b72f-4c83-96f4-cc2edf92885a}, !- Handle
  Schedule Type Limits 40;                !- Name

OS:ScheduleTypeLimits,
  {b40afbb9-612b-45df-80ac-8849bb7f98dd}, !- Handle
  Schedule Type Limits 41;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {5f6ec4f7-146a-46d0-bff3-1a22a25b713f}, !- Handle
  OR_ExtraElecHeatC_SP,                   !- Name
  OR_ExtraElecHeatC_SP,                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {c1e5a3de-c871-4ee7-b414-170c49446d3d}, !- Handle
  Schedule Type Limits 42;                !- Name

OS:ScheduleTypeLimits,
  {fd9c5292-5717-4f69-951f-657efa3658eb}, !- Handle
  Schedule Type Limits 43;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {3fafe697-9ecb-49c5-9591-9605bd5a3ed1}, !- Handle
  OR_ExtraWaterHeatC_SP,                  !- Name
  OR_ExtraWaterHeatC_SP,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {0762a17a-c41c-43a4-a732-26b8bde446dd}, !- Handle
  Schedule Type Limits 44;                !- Name

OS:ScheduleTypeLimits,
  {cc22df9b-e388-4c24-b9a8-fa17ac20c1c0}, !- Handle
  Schedule Type Limits 45;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {6c16bcec-6bce-41a0-b247-74642ff1e216}, !- Handle
  OR_PreheatDeltaT,                       !- Name
  OR_PreheatDeltaT,                       !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {92aa5a67-9df0-4767-aab9-9194eee9d235}, !- Handle
  Schedule Type Limits 46;                !- Name

OS:ScheduleTypeLimits,
  {d2987b65-4351-44de-b12b-facedff76a0e}, !- Handle
  Schedule Type Limits 47;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {8c8da94d-7919-4e6f-bb2b-17e0ae483f4c}, !- Handle
  ICU_ExtraElecHeatC_Status,              !- Name
  ICU_ExtraElecHeatC_Status,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {ef164592-a31d-4873-8aac-53e5c50c8f47}, !- Handle
  Schedule Type Limits 48;                !- Name

OS:ScheduleTypeLimits,
  {9fc9ce7e-0ac7-4549-b51b-a3252fdf3d7a}, !- Handle
  Schedule Type Limits 49;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {f9d1b060-6b7b-4296-8c77-d9b8da8c7fdc}, !- Handle
  ICU_ExtraWaterHeatC_Status,             !- Name
  ICU_ExtraWaterHeatC_Status,             !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {93354bd8-f805-4827-87b2-b114b9b634b7}, !- Handle
  Schedule Type Limits 50;                !- Name

OS:ScheduleTypeLimits,
  {66d85e41-dda6-4aea-8642-805cb72db420}, !- Handle
  Schedule Type Limits 51;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {0bdcebbb-5ad6-41e6-a317-408936298b3c}, !- Handle
  ICU_ExtraElecHeatC_SP,                  !- Name
  ICU_ExtraElecHeatC_SP,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {1ddcfd42-ee1d-4dc4-a3f7-43d65f852232}, !- Handle
  Schedule Type Limits 52;                !- Name

OS:ScheduleTypeLimits,
  {f3605b73-7771-45be-85a2-35c6b6b64338}, !- Handle
  Schedule Type Limits 53;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {2cb4e211-1e4a-4f39-ae65-f675aa538473}, !- Handle
  ICU_ExtraWaterHeatC_SP,                 !- Name
  ICU_ExtraWaterHeatC_SP,                 !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {2f224cf7-451e-46c4-8bbd-4b9aee48ebe7}, !- Handle
  Schedule Type Limits 54;                !- Name

OS:ScheduleTypeLimits,
  {0635924b-5ca9-496c-8ad3-875c0e600d54}, !- Handle
  Schedule Type Limits 55;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {1b5be8db-dcbd-450b-b132-8dd71cdf73fb}, !- Handle
  ICU_PreheatDeltaT,                      !- Name
  ICU_PreheatDeltaT,                      !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {490c52e1-cac2-4be7-bb29-1ac955497668}, !- Handle
  Schedule Type Limits 56;                !- Name

OS:ScheduleTypeLimits,
  {f75c5ccc-7f5b-43a9-a81e-108c68591125}, !- Handle
  Schedule Type Limits 57;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {799b16f1-0e9c-48ca-9b58-92cee147f441}, !- Handle
  LABS_ExtraElecHeatC_Status,             !- Name
  LABS_ExtraElecHeatC_Status,             !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {b9414397-aeeb-47d4-9903-387b22229c49}, !- Handle
  Schedule Type Limits 58;                !- Name

OS:ScheduleTypeLimits,
  {1ced964a-9856-4164-a7e4-6a6c4a33cd2e}, !- Handle
  Schedule Type Limits 59;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {fd5d5191-2694-4cba-bbe6-928d816151bf}, !- Handle
  LABS_ExtraWaterHeatC_Status,            !- Name
  LABS_ExtraWaterHeatC_Status,            !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {d0c53154-11a4-4247-ad33-141cd8e61f55}, !- Handle
  Schedule Type Limits 60;                !- Name

OS:ScheduleTypeLimits,
  {3b0e6fcd-1889-44ab-af81-d9c5202dab76}, !- Handle
  Schedule Type Limits 61;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {dbb4bffd-3d89-472e-96cd-27f3f97d8448}, !- Handle
  LABS_ExtraElecHeatC_SP,                 !- Name
  LABS_ExtraElecHeatC_SP,                 !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {172bd069-5689-4ff7-b3d0-019cfc49fd91}, !- Handle
  Schedule Type Limits 62;                !- Name

OS:ScheduleTypeLimits,
  {459a306b-d659-4efe-8eaa-a9c6b276132d}, !- Handle
  Schedule Type Limits 63;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {12ecf7d5-6089-463e-a621-e42e051e510d}, !- Handle
  LABS_PreheatDeltaT,                     !- Name
  LABS_PreheatDeltaT,                     !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

OS:ScheduleTypeLimits,
  {be416cfa-584b-411d-8519-cc1471f2703b}, !- Handle
  Schedule Type Limits 64;                !- Name

OS:ScheduleTypeLimits,
  {80a23f2d-18e9-45aa-8cdc-fa4f3e44ae37}, !- Handle
  Schedule Type Limits 65;                !- Name

OS:EnergyManagementSystem:OutputVariable,
  {58040a9c-3123-43cb-9976-5aa94db6ed61}, !- Handle
  Wired_LTG,                              !- Name
  Wired_LTG,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {8553c192-15eb-443e-ac2d-b5e47c982be7}, !- Handle
  Patrms_Main_Manager,                    !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {6f1bc2fa-19d9-48ca-97b6-db926b243290}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {6f1bc2fa-19d9-48ca-97b6-db926b243290}, !- Handle
  Patrms_Main,                            !- Name
  IF {ec516e52-7687-4b0f-ba04-3170759dd5c8} > 0, !- Program Line 1
  SET {ef4d2074-8a4c-403f-be5f-0422e744217b} = 1, !- Program Line 2
  SET Patrms_ExtraElecHeatC_SP = {cdcaa283-9e9e-4e06-a831-c24edf0622c6} + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {ef4d2074-8a4c-403f-be5f-0422e744217b} = 0, !- Program Line 5
  SET Patrms_ExtraElecHeatC_SP = NULL,    !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF {d31437c6-5139-49e1-a4c7-32f76bc51a14} < 10 && {ab750caa-bd55-405c-b6c7-9fce67e0c5d0}>0, !- Program Line 8
  SET HeatGain = 0 * ({abb128d7-4baa-48af-87b8-4559e83993f6}/1.2) *2118, !- Program Line 9
  SET FlowRate = ({ab750caa-bd55-405c-b6c7-9fce67e0c5d0}/1.2)*2118, !- Program Line 10
  SET {79d9acf3-9c42-4cc5-8b18-6c8c83603822} = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET {a3dd5b0f-4b61-433f-a2f2-17f4129b27c3} = 1, !- Program Line 12
  SET Patrms_ExtraWaterHeatC_SP = {de65c2c0-440a-4538-ab6e-cdda8a774c27} + {79d9acf3-9c42-4cc5-8b18-6c8c83603822}, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET {a3dd5b0f-4b61-433f-a2f2-17f4129b27c3} = 0, !- Program Line 15
  SET Patrms_ExtraWaterHeatC_SP = NULL,   !- Program Line 16
  ENDIF;                                  !- Program Line 17

OS:ScheduleTypeLimits,
  {fd429153-c255-4d38-8bc2-07bffe0c6cf7}, !- Handle
  Schedule Type Limits 66;                !- Name

OS:ScheduleTypeLimits,
  {80707b87-92bf-4a59-97f0-f6f63a67bcdf}, !- Handle
  Schedule Type Limits 67;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {5ddb8209-53b7-4e7f-9e2b-3c1caa496c81}, !- Handle
  ER_Main_Manager,                        !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {d155d2df-b13c-44f2-bc80-dcb3b36da3ac}; !- Program Name 1

OS:ScheduleTypeLimits,
  {16e8dd4a-ef96-4609-b6ee-afe94b4f72e7}, !- Handle
  Schedule Type Limits 68;                !- Name

OS:ScheduleTypeLimits,
  {41343ddf-ad18-4e14-b1ae-9a298708b508}, !- Handle
  Schedule Type Limits 69;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {585a317f-d969-4580-9811-9353e7936952}, !- Handle
  OR_Main_Manager,                        !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {bd241bde-4778-4039-ade7-03ed4a36f35a}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {bd241bde-4778-4039-ade7-03ed4a36f35a}, !- Handle
  OR_Main,                                !- Name
  IF {c3977c45-4110-4ac9-b3e3-33918bf5589c} > 0, !- Program Line 1
  SET {a5ac4e6b-a701-4e10-a7fb-5ebbfb987c98} = 1, !- Program Line 2
  SET OR_ExtraElecHeatC_SP = {d91645d3-50c4-4396-8540-dc4c90e68a5a} + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {a5ac4e6b-a701-4e10-a7fb-5ebbfb987c98} = 0, !- Program Line 5
  SET OR_ExtraElecHeatC_SP = NULL,        !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF {d31437c6-5139-49e1-a4c7-32f76bc51a14} < 10 && {c322fedf-1725-467c-bbce-deb4eca3d709}>0, !- Program Line 8
  SET HeatGain = 0 * ({4e583cf1-6d39-4f76-8bd8-09f2c944b0bb}/1.2) *2118, !- Program Line 9
  SET FlowRate = ({c322fedf-1725-467c-bbce-deb4eca3d709}/1.2)*2118, !- Program Line 10
  SET {68809b27-2d7f-411c-80d9-f4d12655c1e7} = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET {39ede5c1-8815-41dc-b7b0-5ecabce7a8b5} = 1, !- Program Line 12
  SET OR_ExtraWaterHeatC_SP = {ed68a754-d0b5-40a8-ab40-6cbfe85aa164} + {68809b27-2d7f-411c-80d9-f4d12655c1e7}, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET {39ede5c1-8815-41dc-b7b0-5ecabce7a8b5} = 0, !- Program Line 15
  SET OR_ExtraWaterHeatC_SP = NULL,       !- Program Line 16
  ENDIF;                                  !- Program Line 17

OS:ScheduleTypeLimits,
  {c0acd433-61dc-4003-b92a-0d1e57955f82}, !- Handle
  Schedule Type Limits 70;                !- Name

OS:ScheduleTypeLimits,
  {d5e9ff8e-44ec-4a5c-8d15-1a8902c18458}, !- Handle
  Schedule Type Limits 71;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {4ba13717-c2ca-46db-a1cf-424d03bc143f}, !- Handle
  ICU_Main_Manager,                       !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {195b309e-607d-4239-a5eb-f2801e2215cc}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {195b309e-607d-4239-a5eb-f2801e2215cc}, !- Handle
  ICU_Main,                               !- Name
  IF {bdf03eb1-6550-49f7-b575-c8f0cfa230df} > 0, !- Program Line 1
  SET {81cfbbda-17b6-4ba9-b74a-0863b573cc21} = 1, !- Program Line 2
  SET ICU_ExtraElecHeatC_SP = {49650895-2530-4ae5-9ec5-57988cf5df2f} + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {81cfbbda-17b6-4ba9-b74a-0863b573cc21} = 0, !- Program Line 5
  SET ICU_ExtraElecHeatC_SP = NULL,       !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF {d31437c6-5139-49e1-a4c7-32f76bc51a14} < 10 && {697638d3-53b9-4afb-b615-dc3fc5b585dc}>0, !- Program Line 8
  SET HeatGain = 0 * ({dcfc309c-3d1c-4d3c-b95c-863fa7f87bd3}/1.2) *2118, !- Program Line 9
  SET FlowRate = ({697638d3-53b9-4afb-b615-dc3fc5b585dc}/1.2)*2118, !- Program Line 10
  SET {6eb7b4a0-270d-407c-86d7-9f8521ee4231} = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET {aef0b009-7fdf-4912-a09c-59cc4d74858d} = 1, !- Program Line 12
  SET ICU_ExtraWaterHeatC_SP = {628cac59-1081-4c63-a58b-4f209882ee9f} + {6eb7b4a0-270d-407c-86d7-9f8521ee4231}, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET {aef0b009-7fdf-4912-a09c-59cc4d74858d} = 0, !- Program Line 15
  SET ICU_ExtraWaterHeatC_SP = NULL,      !- Program Line 16
  ENDIF;                                  !- Program Line 17

OS:ScheduleTypeLimits,
  {c59857ef-bde5-4d04-bda5-160226944c49}, !- Handle
  Schedule Type Limits 72;                !- Name

OS:ScheduleTypeLimits,
  {d264f57e-1127-4312-9752-d8b56648ddab}, !- Handle
  Schedule Type Limits 73;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {68196ea8-0709-4625-a336-2859dbb76313}, !- Handle
  LABS_Main_Manager,                      !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {5b70ee34-8013-42b0-a054-c008e91f6a96}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {5b70ee34-8013-42b0-a054-c008e91f6a96}, !- Handle
  LABS_Main,                              !- Name
  IF {7c3a1026-a6fd-403c-b8bc-8501bc061161} > 0, !- Program Line 1
  SET {730808f8-6aa5-4bb4-81e5-171d7e5095d3} = 1, !- Program Line 2
  SET LABS_ExtraElecHeatC_SP = {e53823e8-da48-4a4e-9f09-3947cf155e52} + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {730808f8-6aa5-4bb4-81e5-171d7e5095d3} = 0, !- Program Line 5
  SET LABS_ExtraElecHeatC_SP = NULL,      !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF {d31437c6-5139-49e1-a4c7-32f76bc51a14} < 10 && {0acfad43-e957-4cb2-a3fe-fa2a24d60e9e}>0, !- Program Line 8
  SET HeatGain = 0 * ({6f227691-eda8-4c61-8868-094f95c69699}/1.2) *2118, !- Program Line 9
  SET FlowRate = ({0acfad43-e957-4cb2-a3fe-fa2a24d60e9e}/1.2)*2118, !- Program Line 10
  SET {39a47871-3b57-446d-88db-61d497171b12} = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET {97346c84-6fa2-4894-8360-1bbe01413b0e} = 1, !- Program Line 12
  SET LABS_ExtraWaterHeatC_SP = {725f20d1-6c9f-4888-92a5-351a7d8ec7fb} + {39a47871-3b57-446d-88db-61d497171b12}, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET {97346c84-6fa2-4894-8360-1bbe01413b0e} = 0, !- Program Line 15
  SET LABS_ExtraWaterHeatC_SP = NULL,     !- Program Line 16
  ENDIF;                                  !- Program Line 17

OS:EnergyManagementSystem:Program,
  {6d79e228-93f1-43bd-9c83-6d85e472d782}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET {54da4894-5950-4735-99c8-35d12f2242f8} = {952f9c7b-6dd8-4d32-ad0a-512c78631cb8}*0.022; !- Program Line 1

OS:ScheduleTypeLimits,
  {3fed75a1-df43-472c-ad9c-69814d03534d}, !- Handle
  Schedule Type Limits 74;                !- Name

OS:ScheduleTypeLimits,
  {87f1101a-8e5e-4ceb-9913-6c72fc9ea6ba}, !- Handle
  Schedule Type Limits 75;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {a03dfecc-56d0-461a-8739-ad1097ecb1d4}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {6d79e228-93f1-43bd-9c83-6d85e472d782}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {9e4af099-f7e0-4115-ad3a-bab89266c874}, !- Handle
  SetBoilerPar,                           !- Name
  SET {dd00d359-cd39-4026-a6c4-a60be6ad8cc6} =  783725.65, !- Program Line 1
  SET {4ef610bb-ac70-45c7-97e2-79722e213561} =  0.7925, !- Program Line 2
  SET {dd00d359-cd39-4026-a6c4-a60be6ad8cc6} = ({dd00d359-cd39-4026-a6c4-a60be6ad8cc6} *3.412)/1000, !- Program Line 3
  SET {8d4065c1-0eee-4745-b93b-2571207e46d5} = 0.02, !- Program Line 4
  SET {0c21bd0e-c9f0-4b5b-8405-cc838f73671e} = 2, !- Program Line 5
  IF {0c21bd0e-c9f0-4b5b-8405-cc838f73671e}  == 1, !- Program Line 6
  IF {dd00d359-cd39-4026-a6c4-a60be6ad8cc6} >10000, !- Program Line 7
  SET {3ab3b55c-6b03-49cc-bd94-260aed363527} = 0.2, !- Program Line 8
  ELSEIF {dd00d359-cd39-4026-a6c4-a60be6ad8cc6} >5000, !- Program Line 9
  SET {3ab3b55c-6b03-49cc-bd94-260aed363527} = 0.25, !- Program Line 10
  ELSEIF {dd00d359-cd39-4026-a6c4-a60be6ad8cc6} >1000, !- Program Line 11
  SET {3ab3b55c-6b03-49cc-bd94-260aed363527} = 0.33, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0c21bd0e-c9f0-4b5b-8405-cc838f73671e} = 2, !- Program Line 14
  SET {3ab3b55c-6b03-49cc-bd94-260aed363527} = 0.2, !- Program Line 15
  ENDIF,                                  !- Program Line 16
  ELSE,                                   !- Program Line 17
  SET {3ab3b55c-6b03-49cc-bd94-260aed363527} = 0.2, !- Program Line 18
  ENDIF,                                  !- Program Line 19
  IF {0c21bd0e-c9f0-4b5b-8405-cc838f73671e} == 1, !- Program Line 20
  SET CurveX = 0.975 + 0.305 * {3ab3b55c-6b03-49cc-bd94-260aed363527} - 0.527 * ({3ab3b55c-6b03-49cc-bd94-260aed363527}^2) + 0.249 * ({3ab3b55c-6b03-49cc-bd94-260aed363527}^3), !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET CurveX = 0.907 + 0.320 * {3ab3b55c-6b03-49cc-bd94-260aed363527} - 0.420 * ({3ab3b55c-6b03-49cc-bd94-260aed363527}^2) + 0.193 * ({3ab3b55c-6b03-49cc-bd94-260aed363527}^3), !- Program Line 23
  ENDIF,                                  !- Program Line 24
  SET LoadX = {dd00d359-cd39-4026-a6c4-a60be6ad8cc6} * {3ab3b55c-6b03-49cc-bd94-260aed363527}, !- Program Line 25
  SET Etx = CurveX * {4ef610bb-ac70-45c7-97e2-79722e213561}, !- Program Line 26
  SET InputEx = LoadX/Etx,                !- Program Line 27
  SET SkinEx = {dd00d359-cd39-4026-a6c4-a60be6ad8cc6} * {8d4065c1-0eee-4745-b93b-2571207e46d5}, !- Program Line 28
  SET {682f0fa7-d25b-4ddb-a1b2-c067d33ab537} = (LoadX + SkinEx)/InputEx; !- Program Line 29

OS:EnergyManagementSystem:Program,
  {a5f308c2-b711-43ff-9e85-d5cbb61e9ee5}, !- Handle
  SetBoilerCurve,                         !- Name
  IF {ca2c138e-ed75-4cfc-9276-030b8df4c51b} >= {3ab3b55c-6b03-49cc-bd94-260aed363527}, !- Program Line 1
  IF {0c21bd0e-c9f0-4b5b-8405-cc838f73671e} == 1, !- Program Line 2
  SET {7226afd6-2a62-4fd9-9f63-a84f2558cd5b} = 0.975 + 0.305*{ca2c138e-ed75-4cfc-9276-030b8df4c51b} - 0.527*({ca2c138e-ed75-4cfc-9276-030b8df4c51b}^2) + 0.249*({ca2c138e-ed75-4cfc-9276-030b8df4c51b}^3), !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {7226afd6-2a62-4fd9-9f63-a84f2558cd5b} = 0.907 + 0.320*{ca2c138e-ed75-4cfc-9276-030b8df4c51b} - 0.420*({ca2c138e-ed75-4cfc-9276-030b8df4c51b}^2) + 0.193*({ca2c138e-ed75-4cfc-9276-030b8df4c51b}^3), !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ELSE,                                   !- Program Line 7
  IF {ca2c138e-ed75-4cfc-9276-030b8df4c51b} == 0, !- Program Line 8
  SET {7226afd6-2a62-4fd9-9f63-a84f2558cd5b} = NULL, !- Program Line 9
  ELSE,                                   !- Program Line 10
  IF {ca2c138e-ed75-4cfc-9276-030b8df4c51b} <0.05, !- Program Line 11
  SET {7226afd6-2a62-4fd9-9f63-a84f2558cd5b} = (0.05/(0.05 + {8d4065c1-0eee-4745-b93b-2571207e46d5})) * ({682f0fa7-d25b-4ddb-a1b2-c067d33ab537}/{4ef610bb-ac70-45c7-97e2-79722e213561}), !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7226afd6-2a62-4fd9-9f63-a84f2558cd5b} = ({ca2c138e-ed75-4cfc-9276-030b8df4c51b}/({ca2c138e-ed75-4cfc-9276-030b8df4c51b} + {8d4065c1-0eee-4745-b93b-2571207e46d5})) * ({682f0fa7-d25b-4ddb-a1b2-c067d33ab537}/{4ef610bb-ac70-45c7-97e2-79722e213561}), !- Program Line 14
  ENDIF,                                  !- Program Line 15
  ENDIF,                                  !- Program Line 16
  ENDIF;                                  !- Program Line 17

OS:ScheduleTypeLimits,
  {1b38f557-4f5c-4bfd-8599-a8d10ce5e568}, !- Handle
  Schedule Type Limits 76;                !- Name

OS:ScheduleTypeLimits,
  {c111d1cc-d00d-4296-9046-c99cb2a181b8}, !- Handle
  Schedule Type Limits 77;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {600a98ba-f11d-4d9f-b73e-dcbf90f17b33}, !- Handle
  BoilerParManager,                       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {9e4af099-f7e0-4115-ad3a-bab89266c874}; !- Program Name 1

OS:ScheduleTypeLimits,
  {b9abdcbb-5b3e-478b-a41a-2ca187d59036}, !- Handle
  Schedule Type Limits 78;                !- Name

OS:ScheduleTypeLimits,
  {3e5e7da9-68db-4d7e-91e2-b9bde99bab05}, !- Handle
  Schedule Type Limits 79;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {80642eff-4a0d-49e1-b4f4-92464dc48893}, !- Handle
  BoilerCurveManager,                     !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {a5f308c2-b711-43ff-9e85-d5cbb61e9ee5}; !- Program Name 1

OS:ClimateZones,
  {e5d7acf8-7b39-45e0-b948-2bfc5ee057b1}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  11;                                     !- Climate Zone Value 2

OS:Facility,
  {bb569e91-7271-4ce7-8755-da06bd12a0d5}; !- Handle

OS:LifeCycleCost:Parameters,
  {087070b3-5b89-47d9-ba0e-954db9f91901}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {7871936e-d30b-4b17-8e4c-28dd719fa44c}, !- Handle
  {0a45bb2a-8adf-496e-9967-38ceba101f71}; !- Construction Name

OS:StandardsInformation:Material,
  {98b4b386-fd22-46bd-a20a-5cabb199aa6d}, !- Handle
  {4ebdff72-5278-40b7-9992-d339a2a42eb6}; !- Material Name

OS:StandardsInformation:Material,
  {09a11d68-148d-4ac1-aa3c-d17cd2c552c8}, !- Handle
  {30aa7b2f-061b-4f2a-a58b-99955d52c6de}; !- Material Name

OS:StandardsInformation:Construction,
  {7f5d7f6a-4113-43d6-8219-c257b7fdea65}, !- Handle
  {9d9244f4-049b-477d-b91a-46af65736f90}; !- Construction Name

OS:StandardsInformation:Material,
  {da5a4eba-1db2-4b28-b019-d5f3fd908ffa}, !- Handle
  {22262a67-80df-42e4-a10c-282b4df09cb2}; !- Material Name

OS:StandardsInformation:Material,
  {cd1074ac-ecff-4d1c-b777-97c1e362e1dc}, !- Handle
  {79b8bbb0-6f3e-4365-a158-b4204f5c8e67}; !- Material Name

OS:StandardsInformation:Material,
  {8be12586-c9bc-44e6-8b0e-d832f0301d50}, !- Handle
  {c0f54841-3ea9-4d79-acb3-0ed7e353bd76}; !- Material Name

OS:StandardsInformation:Material,
  {22b64fd2-0740-4e02-b98f-11573abda791}, !- Handle
  {7a794364-57a6-48aa-b86f-6116f8032b0e}; !- Material Name

OS:StandardsInformation:Construction,
  {5de79233-0fbf-4a22-a6cf-445efb36e96f}, !- Handle
  {1feef179-d02c-4339-8e28-d0d1d9e87565}; !- Construction Name

OS:StandardsInformation:Construction,
  {e507a0a2-9d09-4fe0-bfc8-8132b7810879}, !- Handle
  {35f578e6-b894-4c23-9c5d-dfa6a66183e9}; !- Construction Name

OS:StandardsInformation:Material,
  {5e0a22df-d5ba-474a-8a54-c365be29a22b}, !- Handle
  {0e2ff679-9bcf-4426-8aab-56abcbdc7acd}; !- Material Name

OS:StandardsInformation:Material,
  {2ee90c67-0eee-46a8-9058-c47ba6a7f334}, !- Handle
  {dab2ab5c-98a9-4706-977b-8bdd13ee3041}; !- Material Name

OS:StandardsInformation:Material,
  {38f5af7e-3aac-4b7e-ad05-fd50b9185c59}, !- Handle
  {a9977403-db65-41d9-8097-78245e55ba5f}; !- Material Name

OS:StandardsInformation:Material,
  {17710598-9d30-4674-b16a-3f2051037f9d}, !- Handle
  {d47c14e5-93e8-4f07-9ae2-90280a93b949}; !- Material Name

OS:StandardsInformation:Material,
  {9aeffdb0-9c3d-4896-9165-18accc398456}, !- Handle
  {63325778-4288-4afc-91d1-27998e903f64}; !- Material Name

OS:StandardsInformation:Construction,
  {3f34fa00-1553-4620-a771-96c4ccb6f074}, !- Handle
  {1aadfc2f-9255-494e-b039-b7df4e0a66f7}; !- Construction Name

OS:StandardsInformation:Material,
  {02f2767c-d236-440d-9b0d-32265e92e40c}, !- Handle
  {1ac325a3-283a-4c6b-9cf5-822c4234c6f4}; !- Material Name

OS:StandardsInformation:Material,
  {ea519029-389a-4d10-82cc-a1d0728f7c20}, !- Handle
  {e7206e7d-b754-4d45-ac73-c8eada8dbddc}; !- Material Name

OS:StandardsInformation:Material,
  {fe1c54a8-c90a-418f-b669-17a015eaa39a}, !- Handle
  {15d43d19-e380-48a5-bb6d-f3ae92c733fd}; !- Material Name

OS:StandardsInformation:Material,
  {e3c96917-8e9c-49a1-b63f-a4aedd1acdef}, !- Handle
  {d276019c-697f-407c-bee0-cbb81f35513c}; !- Material Name

OS:StandardsInformation:Material,
  {8d875f47-2cef-437d-a4c6-0a10e3500254}, !- Handle
  {ba75f3b4-d945-4e49-b145-7148407cf37b}; !- Material Name

OS:StandardsInformation:Material,
  {502a33df-000d-4f21-9250-fe017452b308}, !- Handle
  {c0f89009-a801-4e3f-883e-0edf76a2279b}; !- Material Name

OS:StandardsInformation:Material,
  {2059518a-f5ad-4914-92fc-6abf0a6387db}, !- Handle
  {c4c3239a-3bf8-4fef-8af3-a30c21d7185b}; !- Material Name

OS:StandardsInformation:Material,
  {f09dea12-eaae-45fb-b80b-0a4cba1502c1}, !- Handle
  {9649ef6f-9167-4c43-bdce-9d862e036cf2}; !- Material Name

OS:StandardsInformation:Material,
  {c580dc8c-9ad9-4dbc-b2e0-56b9e481dd2a}, !- Handle
  {2841c24d-91f5-4b73-a69b-955f86900e09}; !- Material Name

OS:StandardsInformation:Material,
  {89526aa2-48ee-4bae-ba7b-12ad74020eef}, !- Handle
  {b46fe38d-7441-4b9f-9eec-dedeb61915d1}; !- Material Name

OS:StandardsInformation:Material,
  {e15aa81f-f036-46be-9995-c91ab8740ff9}, !- Handle
  {cdf632cf-e9d1-4210-a2ad-bf3a09a40c94}; !- Material Name

OS:StandardsInformation:Material,
  {97b31f5a-3d77-431c-88ab-07c2b96104b0}, !- Handle
  {d37c9a33-c187-42a2-aa01-c8e528801b13}; !- Material Name

OS:StandardsInformation:Material,
  {5d781b81-a56f-4123-b427-dfc9cfd8b43b}, !- Handle
  {74643f1c-f5ea-41cd-8dfc-24e7eef95943}; !- Material Name

OS:StandardsInformation:Material,
  {050e43fb-66cc-4f13-94bd-8c323739d386}, !- Handle
  {c5cf43de-96d7-40dd-928c-825a4db2aeb3}; !- Material Name

OS:StandardsInformation:Material,
  {cee697e2-07d0-460e-ba12-633a6947245c}, !- Handle
  {0a572e1c-1713-4bb0-8eef-b2332fda3342}; !- Material Name

OS:StandardsInformation:Material,
  {5ff8e9d9-91ce-40a7-969a-8571d08f0ea7}, !- Handle
  {11c5d17e-8f65-44a7-9796-1d382f4b69fb}; !- Material Name

OS:StandardsInformation:Material,
  {a824059f-24f9-4a6f-aef1-a6283bc4023c}, !- Handle
  {bde0c288-b05c-494c-bc58-cf9d161edb01}; !- Material Name

OS:StandardsInformation:Material,
  {a21769d0-94dc-4501-aa04-2f336da89ac7}, !- Handle
  {e8aaf557-aed3-41a5-b671-8e45a5e58fe5}; !- Material Name

OS:StandardsInformation:Material,
  {3b00ab11-47c0-47d3-bea1-2ae5ace1b302}, !- Handle
  {e4854277-5b34-43da-bb47-73872ae45137}; !- Material Name

OS:StandardsInformation:Material,
  {a7b4f5f7-6d6e-4316-b43f-ba50bf05b654}, !- Handle
  {1fbe3c90-e36b-45f8-9fb3-ee869daa3f82}; !- Material Name

OS:StandardsInformation:Material,
  {db7f5ea1-79a7-4497-8e84-bd31c80e2a68}, !- Handle
  {0773c597-f901-407e-85c4-771edc2557c0}; !- Material Name

OS:StandardsInformation:Construction,
  {a3fcb0cb-258f-4f95-b20a-cf2be3bd2cae}, !- Handle
  {46bd1a02-0bbf-45ba-96dc-826a0efa57bb}; !- Construction Name

OS:StandardsInformation:Construction,
  {4fb9485c-6699-4c5d-8760-3ba93a758ca2}, !- Handle
  {57f0d177-c6a9-4d60-94cb-3e70c71fd750}; !- Construction Name

OS:StandardsInformation:Construction,
  {7b92decc-3972-4634-9d6a-9043dc259a93}, !- Handle
  {68ff3ff9-070d-4089-99bc-303100eb4e3a}; !- Construction Name

OS:StandardsInformation:Construction,
  {f4165fe5-0f66-4558-8013-c22cbfc19a49}, !- Handle
  {41bec1ad-b7a2-4e5b-a697-1b3fcf9e7c5d}; !- Construction Name

OS:StandardsInformation:Construction,
  {ebc32d71-a69a-4c1b-bf8a-ed9cd31c33ea}, !- Handle
  {6d3ed11d-8994-48ff-89b1-2be2a04e87f5}; !- Construction Name

OS:StandardsInformation:Construction,
  {60c8748a-602c-4a41-8c46-66df526866ef}, !- Handle
  {18975b21-88f8-4896-a0d9-9acb65ed15ed}; !- Construction Name

OS:StandardsInformation:Construction,
  {195105b8-a26e-4dec-9695-5f8c2cabbd17}, !- Handle
  {41ea30e8-fa76-4759-9653-58b95a179598}; !- Construction Name

OS:StandardsInformation:Construction,
  {d5063eb0-f379-4ea4-9f30-0a85edc0dafc}, !- Handle
  {8facfc3f-ef85-41b8-a66d-7e03d63a3531}; !- Construction Name

OS:StandardsInformation:Construction,
  {dcf3748a-42fa-4ca7-b92f-9eb68f45d140}, !- Handle
  {05fde7f0-af26-4cda-a789-dcbc97e97ed2}; !- Construction Name

OS:StandardsInformation:Construction,
  {56400859-61fb-47b2-8378-ca9e6af79df3}, !- Handle
  {35ac3739-3dec-46d0-9c8f-bfe5274b7357}; !- Construction Name

OS:StandardsInformation:Construction,
  {cf91b434-6eb8-47e8-a6ae-d6d738e8310a}, !- Handle
  {b4dcbc3c-71b1-422e-a202-2a85d696d7a9}; !- Construction Name

OS:StandardsInformation:Construction,
  {feefaf13-2e2c-4a7b-90a9-599075b76332}, !- Handle
  {2f5bdfd1-d90a-432d-84e3-bb34a5da46ab}; !- Construction Name

OS:StandardsInformation:Construction,
  {a2e7d91d-a2fa-491a-bb25-9ac6c17986f7}, !- Handle
  {d80b8cdb-8385-468c-b35e-244158eef3e1}; !- Construction Name

OS:StandardsInformation:Construction,
  {456dc813-47fe-4850-9132-b5b5d79e1d5a}, !- Handle
  {e3308420-3e86-44dd-9306-48f26a61a71e}; !- Construction Name

OS:StandardsInformation:Construction,
  {8d694b0a-b892-4141-a0d3-20f5b2a1f6ac}, !- Handle
  {3d4beeda-684a-4d36-b6f8-52e09124f90d}; !- Construction Name

OS:StandardsInformation:Construction,
  {1b9f0d2e-077e-4e18-b3b1-5be02676ad66}, !- Handle
  {8084ead6-7a29-431d-ab9a-47199541809c}; !- Construction Name

OS:StandardsInformation:Construction,
  {3d76bcc0-029f-4fe6-8167-131702a9b0a5}, !- Handle
  {c923e275-2322-45a1-8ba5-e4caf20dad97}; !- Construction Name

OS:StandardsInformation:Construction,
  {52384c02-3d0e-4f4d-a39b-130ab68f2814}, !- Handle
  {f912a386-d015-46cf-bb86-608a9ae2de88}; !- Construction Name

OS:StandardsInformation:Construction,
  {9bb7821f-b1a3-4d6d-8bc2-4bb745ee06bf}, !- Handle
  {6786a4af-2f0f-40c2-a879-cec720320dc1}; !- Construction Name

OS:StandardsInformation:Construction,
  {82ed5ac4-9fe9-4279-a2ba-1aa51d035b1e}, !- Handle
  {bca9a1fc-9b13-4d04-8be4-92abd8408c00}; !- Construction Name

OS:StandardsInformation:Construction,
  {cd68fef8-1c71-4ceb-ad9f-ea9ce258c3c9}, !- Handle
  {d5067a2e-1969-46a1-add5-6ba665b4d700}; !- Construction Name

OS:StandardsInformation:Construction,
  {3d826967-ddbd-48be-a970-651600451b2f}, !- Handle
  {1edf845f-3df4-4d6e-8868-61b1454c7511}; !- Construction Name

OS:StandardsInformation:Construction,
  {a29bf33d-23b4-4baf-be77-22bbcb8e3b65}, !- Handle
  {0e5bbe26-dfb1-45e9-9d38-1e0cd52db5d0}; !- Construction Name

OS:StandardsInformation:Construction,
  {cbd9de2d-37db-4a47-849e-260463f479e2}, !- Handle
  {7cbbdea7-a85c-4fef-8835-37445cd14231}; !- Construction Name

OS:StandardsInformation:Material,
  {875d7e69-6f33-4d20-8a14-2829ec3151b3}, !- Handle
  {a2a1298d-25c5-4d6a-a5e1-4b69e1e4fbb1}; !- Material Name

OS:StandardsInformation:Construction,
  {0d1eb818-5e92-40e6-95a5-056121462d5e}, !- Handle
  {694f1a87-2337-4268-8895-bb87c0b93ea0}; !- Construction Name

OS:StandardsInformation:Material,
  {e46920a8-df38-4313-bc24-7abfbf085468}, !- Handle
  {43314cd7-1a20-428f-bfbb-be062bacb43b}; !- Material Name

OS:StandardsInformation:Construction,
  {9b240284-ad02-42bd-a79e-422325ffcd70}, !- Handle
  {40c16998-a886-4f6c-b3e5-f0660b26495f}; !- Construction Name

OS:StandardsInformation:Material,
  {cfa8c1c8-d780-4090-aad1-b001af425b16}, !- Handle
  {fd7a5bae-8213-4887-b577-4c0cc1df6d8d}; !- Material Name

OS:StandardsInformation:Construction,
  {3c0dcec1-c383-448c-9019-b62348ab0006}, !- Handle
  {7dd4489d-504a-4b00-8163-64883b8b6b2b}; !- Construction Name

OS:StandardsInformation:Material,
  {fbfb28f8-62ee-420a-a8de-ada6e9a9a522}, !- Handle
  {08a2185a-0336-4352-942c-5a4bca880dcc}; !- Material Name

OS:StandardsInformation:Construction,
  {f242e1cc-8141-44cd-ad00-d149e1932859}, !- Handle
  {c2d38b87-b725-42f5-b9a9-aae44a61fa96}; !- Construction Name

OS:WeatherFile,
  {fa5e58b2-c53f-41cf-b2e2-91c8b2b63b1a}, !- Handle
  Red Bluff,                              !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY--24216,                             !- Data Source
  725910,                                 !- WMO Number
  40.15,                                  !- Latitude {deg}
  -122.25,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  106,                                    !- Elevation {m}
  C:/Users/madel/AppData/Local/Temp/osmodel-1646699699-1/resources/files/USA_CA_Red.Bluff.Muni.AP.725910_TMY.epw, !- Url
  7ADD07A1,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {5d80b86e-611d-4a59-ad3a-bd31e99f12cf}, !- Handle
  Red Bluff Ann Htg 99.6% Condns DB,      !- Name
  -1.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {84a4e412-8d59-44f6-b727-efa56525ae6b}, !- Handle
  Red Bluff Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  10.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -9.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a49e88b0-4846-42b6-9559-d3b6eea874ec}, !- Handle
  Red Bluff Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  15.6,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {546871af-1a07-48a6-bf44-d4530272bd03}, !- Handle
  Red Bluff Ann Clg .4% Condns DB=>MWB,   !- Name
  40.6,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.504;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f49a0ebf-ce6d-4321-946c-a1e16706b2a7}, !- Handle
  Red Bluff Ann Clg .4% Condns WB=>MDB,   !- Name
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.504;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {303051e1-fa93-4626-80e9-18072e28b546}, !- Handle
  Red Bluff Ann Clg .4% Condns DP=>MDB,   !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.504;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f29cb234-9833-42f6-ba7c-88516de54039}, !- Handle
  Red Bluff Ann Clg .4% Condns Enth=>MDB, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  67200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.504;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:DefaultConstructionSet,
  {4c5faafa-e559-46c7-ae45-a603f0f53d6e}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {58112865-e073-4096-a8d6-ece12353c062}, !- Default Exterior Surface Constructions Name
  {9c33c7f3-9279-4ebf-9a32-45b2201ac8b4}, !- Default Interior Surface Constructions Name
  {a3aac773-b179-405e-94a9-b8d6fee036d7}, !- Default Ground Contact Surface Constructions Name
  {80413e54-16a2-48cd-8f5d-04ee5cf012aa}, !- Default Exterior SubSurface Constructions Name
  {8ae929fa-1892-4ac4-b344-1c5eddb2a2ac}, !- Default Interior SubSurface Constructions Name
  {dde1664b-0c46-4b37-8a24-da4859c9a9ed}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {58112865-e073-4096-a8d6-ece12353c062}, !- Handle
  Default Surface Constructions 13,       !- Name
  {894b841b-164d-4890-9fc6-a852c818b2f5}, !- Floor Construction Name
  {a83a5c03-220b-4401-8f96-0d9b45996375}, !- Wall Construction Name
  {12c0b240-002f-4d8b-8016-8c6a5f814210}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9c33c7f3-9279-4ebf-9a32-45b2201ac8b4}, !- Handle
  Default Surface Constructions 14,       !- Name
  {579c0e46-086a-4b23-8da2-1eb564d04583}, !- Floor Construction Name
  {591442fd-38f4-4177-a25f-0b7c1012eea3}, !- Wall Construction Name
  {dd6d6787-b2e2-4bef-9a08-59c7caee630f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a3aac773-b179-405e-94a9-b8d6fee036d7}, !- Handle
  Default Surface Constructions 15,       !- Name
  {894b841b-164d-4890-9fc6-a852c818b2f5}, !- Floor Construction Name
  {894b841b-164d-4890-9fc6-a852c818b2f5}, !- Wall Construction Name
  {894b841b-164d-4890-9fc6-a852c818b2f5}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {80413e54-16a2-48cd-8f5d-04ee5cf012aa}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {a1515984-1b58-44a4-bf44-422d364705f0}, !- Fixed Window Construction Name
  {a1515984-1b58-44a4-bf44-422d364705f0}, !- Operable Window Construction Name
  {0f5b09f3-7c11-4863-bf26-8666ba6153cf}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {09f65e34-d8cd-435f-be78-83bfce422054}, !- Tubular Daylight Dome Construction Name
  {09f65e34-d8cd-435f-be78-83bfce422054}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8ae929fa-1892-4ac4-b344-1c5eddb2a2ac}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {09f65e34-d8cd-435f-be78-83bfce422054}, !- Fixed Window Construction Name
  {09f65e34-d8cd-435f-be78-83bfce422054}, !- Operable Window Construction Name
  {6fd58845-1414-4a37-8143-94acf47c84a1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dde1664b-0c46-4b37-8a24-da4859c9a9ed}, !- Handle
  Interior Partition,                     !- Name
  {dd619c8c-9c9f-47dd-8125-4dcecee812ff}, !- Surface Rendering Name
  {e5710fbb-a6e6-4abc-afc9-ca4692e83b38}; !- Layer 1

OS:StandardsInformation:Construction,
  {3107e7cc-38db-49ea-a04f-2e2474402809}, !- Handle
  {dde1664b-0c46-4b37-8a24-da4859c9a9ed}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {894b841b-164d-4890-9fc6-a852c818b2f5}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {3090eec4-959d-47fe-9a5c-979546511f7c}, !- Surface Rendering Name
  {7f49c761-d10f-45ac-8875-85426c941c38}, !- Layer 1
  {acdc1de2-aa0e-4f5b-924d-99fc45985248}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe509fd8-e837-4684-b440-5eaf0df7d832}, !- Handle
  {894b841b-164d-4890-9fc6-a852c818b2f5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {a83a5c03-220b-4401-8f96-0d9b45996375}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {527e6607-09e7-43be-adcb-d43199e6e864}, !- Surface Rendering Name
  {4581a194-169f-407c-90d0-7030eeaa72fe}, !- Layer 1
  {e8ecc8da-d400-40d1-8819-06007af268c6}, !- Layer 2
  {b9e9e8e5-5e00-493e-8ed9-e3bc71146243}, !- Layer 3
  {fdf60258-7b62-49d1-9dae-936f396fff40}; !- Layer 4

OS:StandardsInformation:Construction,
  {12f087d5-5a49-4e76-b895-a23f28d0e8d6}, !- Handle
  {a83a5c03-220b-4401-8f96-0d9b45996375}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {12c0b240-002f-4d8b-8016-8c6a5f814210}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {7a27cfab-da7f-4ac3-a8a4-21e24375ca57}, !- Surface Rendering Name
  {c3c87ce8-946a-4c15-a393-660bcca58d83}, !- Layer 1
  {c51d138f-7570-44e8-901a-3d55ac9a8e18}, !- Layer 2
  {08db6959-d0df-4bf1-a801-39d72e389634}; !- Layer 3

OS:StandardsInformation:Construction,
  {5e448e3a-b6a4-4bf8-ba2f-a6f699e01964}, !- Handle
  {12c0b240-002f-4d8b-8016-8c6a5f814210}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {579c0e46-086a-4b23-8da2-1eb564d04583}, !- Handle
  Interior Floor,                         !- Name
  {fe06c2fb-09d1-4376-8ace-7c3b84656464}, !- Surface Rendering Name
  {60fd9333-c265-42af-a86d-be46d6b82894}, !- Layer 1
  {74204b87-42c8-42bf-82bb-d96b07d8765b}, !- Layer 2
  {a31d90a4-8869-424a-98fc-07eac87a3319}; !- Layer 3

OS:StandardsInformation:Construction,
  {e5e82b89-2fb3-4f34-a71b-7b0407c5cb0a}, !- Handle
  {579c0e46-086a-4b23-8da2-1eb564d04583}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {591442fd-38f4-4177-a25f-0b7c1012eea3}, !- Handle
  Interior Wall,                          !- Name
  {b95a9152-7d44-4c24-82e5-259004f2c9f7}, !- Surface Rendering Name
  {fab878f2-4611-4a43-a8fe-f117ef4dbdbc}, !- Layer 1
  {27b24e16-c5cc-4e03-8559-9b05a8163fc5}, !- Layer 2
  {fab878f2-4611-4a43-a8fe-f117ef4dbdbc}; !- Layer 3

OS:StandardsInformation:Construction,
  {b1521d0f-98b5-4c05-8679-cc73ab1546c4}, !- Handle
  {591442fd-38f4-4177-a25f-0b7c1012eea3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {dd6d6787-b2e2-4bef-9a08-59c7caee630f}, !- Handle
  Interior Ceiling,                       !- Name
  {92218428-e7be-40d7-a909-2d42c89e39f2}, !- Surface Rendering Name
  {a31d90a4-8869-424a-98fc-07eac87a3319}, !- Layer 1
  {74204b87-42c8-42bf-82bb-d96b07d8765b}, !- Layer 2
  {60fd9333-c265-42af-a86d-be46d6b82894}; !- Layer 3

OS:StandardsInformation:Construction,
  {13aa90f3-e433-4d7a-953d-2367eebccda1}, !- Handle
  {dd6d6787-b2e2-4bef-9a08-59c7caee630f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {a1515984-1b58-44a4-bf44-422d364705f0}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {a446160f-2189-4e9e-92b6-0c5d52bafdd4}, !- Surface Rendering Name
  {0299bebe-7ce0-4488-b88b-0b9dd4a947de}; !- Layer 1

OS:StandardsInformation:Construction,
  {c080131b-872f-44b6-bf08-588646cd367d}, !- Handle
  {a1515984-1b58-44a4-bf44-422d364705f0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {0f5b09f3-7c11-4863-bf26-8666ba6153cf}, !- Handle
  Exterior Door,                          !- Name
  {f50e1c56-c657-4b5f-b5ee-c19803f98c5a}, !- Surface Rendering Name
  {4300a550-6ea0-4607-993e-993513c27246}, !- Layer 1
  {fa89b71a-4bc5-41e5-8f4c-724f588fc2a0}; !- Layer 2

OS:StandardsInformation:Construction,
  {c347456f-e2dc-4038-bc3b-17a19ca0a25c}, !- Handle
  {0f5b09f3-7c11-4863-bf26-8666ba6153cf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {09f65e34-d8cd-435f-be78-83bfce422054}, !- Handle
  Interior Window,                        !- Name
  {c3fca0d4-a798-4b6e-8cb9-d58996fb3745}, !- Surface Rendering Name
  {0f6d5139-5cad-4a1b-a4fe-bae4de7d58d1}; !- Layer 1

OS:StandardsInformation:Construction,
  {221353b3-072d-4d5a-8f13-87765b032016}, !- Handle
  {09f65e34-d8cd-435f-be78-83bfce422054}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {6fd58845-1414-4a37-8143-94acf47c84a1}, !- Handle
  Interior Door,                          !- Name
  {758a7afa-477c-4cd7-beea-38dae1aa4a9a}, !- Surface Rendering Name
  {e5710fbb-a6e6-4abc-afc9-ca4692e83b38}; !- Layer 1

OS:StandardsInformation:Construction,
  {1daf07b9-210d-4009-a01f-947c933d8689}, !- Handle
  {6fd58845-1414-4a37-8143-94acf47c84a1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e5710fbb-a6e6-4abc-afc9-ca4692e83b38}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac6aa2bd-1a57-4a62-b980-ec84cac893f8}, !- Handle
  {e5710fbb-a6e6-4abc-afc9-ca4692e83b38}; !- Material Name

OS:Material,
  {7f49c761-d10f-45ac-8875-85426c941c38}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {d177fbdd-e358-4104-90fd-05500a8bfe4c}, !- Handle
  {7f49c761-d10f-45ac-8875-85426c941c38}; !- Material Name

OS:Material:NoMass,
  {acdc1de2-aa0e-4f5b-924d-99fc45985248}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {671bbff0-cda9-4566-a100-78f794bdf8d2}, !- Handle
  {acdc1de2-aa0e-4f5b-924d-99fc45985248}; !- Material Name

OS:Material,
  {4581a194-169f-407c-90d0-7030eeaa72fe}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {fe1bc10c-6178-4560-8484-92e3c49b88f9}, !- Handle
  {4581a194-169f-407c-90d0-7030eeaa72fe}; !- Material Name

OS:Material,
  {e8ecc8da-d400-40d1-8819-06007af268c6}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {df623783-4801-475c-8ef5-3b70a943da63}, !- Handle
  {e8ecc8da-d400-40d1-8819-06007af268c6}; !- Material Name

OS:Material,
  {b9e9e8e5-5e00-493e-8ed9-e3bc71146243}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d9ad29c-963e-4140-ad3e-2ddb7f69b953}, !- Handle
  {b9e9e8e5-5e00-493e-8ed9-e3bc71146243}; !- Material Name

OS:Material,
  {fdf60258-7b62-49d1-9dae-936f396fff40}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54b0aceb-bbf7-491e-8331-584ce4ea7aec}, !- Handle
  {fdf60258-7b62-49d1-9dae-936f396fff40}; !- Material Name

OS:Material,
  {c3c87ce8-946a-4c15-a393-660bcca58d83}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d1c5c5f-dbc8-4fff-be69-dfb72ea36dba}, !- Handle
  {c3c87ce8-946a-4c15-a393-660bcca58d83}; !- Material Name

OS:Material,
  {c51d138f-7570-44e8-901a-3d55ac9a8e18}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {144af24a-922a-4bdc-8b69-b228d0c3436f}, !- Handle
  {c51d138f-7570-44e8-901a-3d55ac9a8e18}; !- Material Name

OS:Material,
  {08db6959-d0df-4bf1-a801-39d72e389634}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f2764836-1806-4757-a7eb-8dc37cf683eb}, !- Handle
  {08db6959-d0df-4bf1-a801-39d72e389634}; !- Material Name

OS:Material,
  {60fd9333-c265-42af-a86d-be46d6b82894}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ea2c9318-8cec-461e-9f2c-be5eecd39f3f}, !- Handle
  {60fd9333-c265-42af-a86d-be46d6b82894}; !- Material Name

OS:Material:AirGap,
  {74204b87-42c8-42bf-82bb-d96b07d8765b}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {85bd7ab5-141c-4b8f-9ed0-907dcc65e4c5}, !- Handle
  {74204b87-42c8-42bf-82bb-d96b07d8765b}; !- Material Name

OS:Material,
  {a31d90a4-8869-424a-98fc-07eac87a3319}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {550a4407-0d93-4fe0-964d-36d317d78930}, !- Handle
  {a31d90a4-8869-424a-98fc-07eac87a3319}; !- Material Name

OS:Material,
  {fab878f2-4611-4a43-a8fe-f117ef4dbdbc}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {82bea895-f658-4452-b0b8-b1ba8ba909c4}, !- Handle
  {fab878f2-4611-4a43-a8fe-f117ef4dbdbc}; !- Material Name

OS:Material:AirGap,
  {27b24e16-c5cc-4e03-8559-9b05a8163fc5}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {e35d34ee-0bd6-4b18-92f4-6cef19e61946}, !- Handle
  {27b24e16-c5cc-4e03-8559-9b05a8163fc5}; !- Material Name

OS:WindowMaterial:Glazing,
  {0299bebe-7ce0-4488-b88b-0b9dd4a947de}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ff7987da-26d0-4f82-8b0d-10b432404954}, !- Handle
  {0299bebe-7ce0-4488-b88b-0b9dd4a947de}; !- Material Name

OS:Material,
  {4300a550-6ea0-4607-993e-993513c27246}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f63480a0-4a24-4e4a-9d4d-639979cf022c}, !- Handle
  {4300a550-6ea0-4607-993e-993513c27246}; !- Material Name

OS:Material,
  {fa89b71a-4bc5-41e5-8f4c-724f588fc2a0}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {13f192c5-7d8a-43c6-b75d-19d3f4976466}, !- Handle
  {fa89b71a-4bc5-41e5-8f4c-724f588fc2a0}; !- Material Name

OS:WindowMaterial:Glazing,
  {0f6d5139-5cad-4a1b-a4fe-bae4de7d58d1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {b69307a4-3646-4cad-b715-a02032bddd7f}, !- Handle
  {0f6d5139-5cad-4a1b-a4fe-bae4de7d58d1}; !- Material Name

OS:Rendering:Color,
  {0bae242c-5f8a-426a-b874-ec6116e83715}, !- Handle
  Rendering Color 1,                      !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c9d96a8-0740-48de-9dc1-0fb5ddb04831}, !- Handle
  Rendering Color 2,                      !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {550d77da-b2f6-4609-b903-bdbe7f64f19a}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8dbd3276-2685-472c-b707-a7b5dd401734}, !- Handle
  Rendering Color 4,                      !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {434b3ab2-ea34-49e7-abb2-33ea51c7b51d}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3efc4e07-4862-480c-84cd-70107a1d7142}, !- Handle
  Rendering Color 6,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a05a649-5bba-4f1a-a26d-dd157c1850e9}, !- Handle
  Rendering Color 7,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6b4a85b6-41dd-48c7-a97f-b9d8ae8a24af}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da41dfc4-f917-4c37-88ad-930e0bfb3c9e}, !- Handle
  Rendering Color 9,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ea39c4a-672d-48e2-9146-a546eb165784}, !- Handle
  Rendering Color 10,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfeddb23-6175-4b09-b998-8d057d887f90}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0382c3f1-8c4b-4d62-8ee3-02d4dc7abd33}, !- Handle
  Rendering Color 12,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afb6eb29-e61f-40fe-8662-2ffadb383a14}, !- Handle
  Rendering Color 13,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aaad3cd0-0b61-43af-8f58-f65c82c626b0}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {738df478-4ef1-4d5b-8316-281d3b53c93c}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {371211f8-f60a-4b1b-810e-6cc4188d4845}, !- Handle
  Rendering Color 16,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {765d0433-d263-4587-83d7-c1304e886a99}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e266885-0f33-46da-9b2f-4e3f19187dd6}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0107fb9a-273d-4ad3-a114-2397ff268bad}, !- Handle
  Rendering Color 19,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e86f3b9e-e4a1-4f1c-af8c-11ca2771dcc7}, !- Handle
  Rendering Color 20,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7fc30f1-5fdd-4ca6-b866-1c320ee032e5}, !- Handle
  Rendering Color 21,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3528db5a-2493-4bbc-954c-6b352df47c40}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9a1755a0-0cf8-46c9-af54-b6a6c4a0ad78}, !- Handle
  Rendering Color 23,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d7a52dc-78fc-471b-ac06-59a2de9b9353}, !- Handle
  Rendering Color 24,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6907476-02ca-421c-911d-489a2555cb3d}, !- Handle
  Rendering Color 25,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89bcad2e-bc54-46ce-a59d-8c6b5d2c3c7f}, !- Handle
  Rendering Color 26,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0beade7b-cf05-4647-870a-ac6f895d9fc6}, !- Handle
  Rendering Color 27,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f16923f-6ea8-4a96-82b7-7ae508cdaff0}, !- Handle
  Rendering Color 28,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c805f3c-3f9e-450f-9766-69ca6c93b6e4}, !- Handle
  Rendering Color 29,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03fc6ad1-9e89-40a6-a698-a73bb5e852ad}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {832b7d6f-d54d-490a-bef0-3f9715b551d3}, !- Handle
  Rendering Color 31,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ee28156-8cc6-4513-ad60-6c4377a47a73}, !- Handle
  Rendering Color 32,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {380bdb6e-a8ad-4c99-84d1-d6dfa6915bcb}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {758a7afa-477c-4cd7-beea-38dae1aa4a9a}, !- Handle
  Rendering Color 34,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd619c8c-9c9f-47dd-8125-4dcecee812ff}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3090eec4-959d-47fe-9a5c-979546511f7c}, !- Handle
  Rendering Color 36,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {527e6607-09e7-43be-adcb-d43199e6e864}, !- Handle
  Rendering Color 37,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a27cfab-da7f-4ac3-a8a4-21e24375ca57}, !- Handle
  Rendering Color 38,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe06c2fb-09d1-4376-8ace-7c3b84656464}, !- Handle
  Rendering Color 39,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b95a9152-7d44-4c24-82e5-259004f2c9f7}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92218428-e7be-40d7-a909-2d42c89e39f2}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a446160f-2189-4e9e-92b6-0c5d52bafdd4}, !- Handle
  Rendering Color 42,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f50e1c56-c657-4b5f-b5ee-c19803f98c5a}, !- Handle
  Rendering Color 43,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3fca0d4-a798-4b6e-8cb9-d58996fb3745}, !- Handle
  Rendering Color 44,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cd308ca9-31ff-4fee-a9e0-4b24fa3aa15d}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa145ca8-2aa8-4bac-8a28-76c213c09c3c}, !- Handle
  Rendering Color 46,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9bebe16-bbc2-4064-a175-cc437e9f57d6}, !- Handle
  Rendering Color 47,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b18c374-0bbd-45d8-a9c6-38fe9ccf48cb}, !- Handle
  Rendering Color 48,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58f3fa6b-956a-4743-89d4-0078c9221e87}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94dea140-4ab9-4a17-b8e4-8b4bb64e976c}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2e4c859-af0c-40a4-b126-32d2aacf9181}, !- Handle
  Rendering Color 51,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a6cdff3-c9dd-4fe9-a6c5-55b245525576}, !- Handle
  Rendering Color 52,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74ca8935-bec9-4edf-9ee1-14ee1b362cec}, !- Handle
  Rendering Color 53,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c8bcecb-30c5-4e8a-9b5c-8e58d573065c}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b34e409d-ee0e-4e39-978a-7d53c8519c5b}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8f25fa88-1d37-4cd8-8927-8c1bdfdbad70}, !- Handle
  Rendering Color 56,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77119400-01a7-4e84-a937-d991b7ac43a7}, !- Handle
  Rendering Color 57,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5304f439-3707-4378-bddc-c0c9f2132899}, !- Handle
  Rendering Color 58,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {de5f2d7d-1952-405b-947c-dbbe19d97cd2}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ec0c9323-a547-4509-9e0f-a04777ca55b4}, !- Handle
  Rendering Color 60,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {945e3970-9e95-42e2-970d-8d0bfb70f8ec}, !- Handle
  Rendering Color 61,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cb34fc6-a260-4d0a-b953-96a5fa22cfd8}, !- Handle
  Rendering Color 62,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0906bb30-ebd7-4141-ade2-3e13d428a3f7}, !- Handle
  Rendering Color 63,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d9f3f832-3f3f-4614-b9b6-b65792d5e624}, !- Handle
  Rendering Color 64,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c966761-4198-42f9-9c87-cbb333de33f7}, !- Handle
  Rendering Color 65,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {615cf24d-5f2e-4839-9299-8689f911b378}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f30fe82b-5276-473f-aa22-7c117bf77acd}, !- Handle
  Rendering Color 67,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a1e9d49-c867-4407-8827-360ab357988b}, !- Handle
  Rendering Color 68,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e11bae9-3560-46d5-883c-dbe86433dcc8}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bf44a5e1-e304-4657-a2b6-c438077a0e2f}, !- Handle
  Rendering Color 70,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {915974df-ec2a-4766-9653-6ec32407477e}, !- Handle
  Rendering Color 71,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01d83e31-2626-4b56-8b8f-673d89730130}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9de0c089-5664-4fda-984c-1a7c1d285559}, !- Handle
  Rendering Color 73,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de69ae2b-afa3-4742-9213-fc8e26ba8608}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8368cd8e-dbb3-453d-b979-54519485d069}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a7e0261f-fa25-45d2-a9a8-fac30bd16379}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26542975-311d-4656-ad63-8b035ae90898}, !- Handle
  Rendering Color 77,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94049d30-879b-416f-a315-c4f0611893e4}, !- Handle
  Rendering Color 78,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a6583da-55b6-4f5f-88d9-52563ba50fb9}, !- Handle
  Rendering Color 79,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {741e323d-d5c3-4b9b-90b0-3133178c0b0a}, !- Handle
  Rendering Color 80,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74bcc53b-0a82-46d3-8c48-18302d260022}, !- Handle
  Rendering Color 81,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {65869b53-521e-4dae-ab3f-a9d826991215}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8993536a-43da-4614-9867-a0e5df859633}, !- Handle
  Rendering Color 83,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fbbd1b1b-947c-41d9-9358-26cf6c8362c8}, !- Handle
  Rendering Color 84,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {545172ea-7dbf-461f-9243-fc0f6915cc89}, !- Handle
  Rendering Color 85,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74a0e93e-74ca-4832-8f60-f89b26ebece0}, !- Handle
  Rendering Color 86,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {432116c8-50c3-4953-884c-7fb22411bc58}, !- Handle
  Rendering Color 87,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2c88c1e-9143-4c23-9076-d0ad020b2e3c}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee03994f-17c3-4d9e-b9dd-5a3c8640b57f}, !- Handle
  Rendering Color 89,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0ae0c040-21c5-4346-af12-ee939223a8d4}, !- Handle
  Rendering Color 90,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d55ec76c-ebd9-44c8-9a6f-46232e4c8898}, !- Handle
  Rendering Color 91,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80dd46da-6ada-4ee4-9028-6a9e2eaa27bb}, !- Handle
  Rendering Color 92,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7635044a-01b7-4617-84a1-96c9501a4b0b}, !- Handle
  Rendering Color 93,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f322fbc-b432-4231-b637-91628b777d67}, !- Handle
  Rendering Color 94,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7e63281-2e56-4cce-a7ff-9935c741dfcf}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2f7e9021-7ee5-4438-b189-4994bff312f2}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {238cb27d-430a-4b2e-94a7-fbc38e3611e8}, !- Handle
  Rendering Color 97,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {037df374-4bce-496c-89fd-417f3a971351}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92d2e6b4-cd19-4503-bf10-ce0fa2cd1101}, !- Handle
  Rendering Color 99,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {9e02c917-3103-4a24-a8f1-e381e47cf226}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5a63447a-4559-437b-b290-d76bc7bf1472}; !- Handle

OS:OutputControl:ReportingTolerances,
  {14bd4d81-3acd-458f-86f0-dfcb6bcc2cf2}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {8b17e482-af02-4a15-b766-684add1e6b5b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9609ab1b-727d-4f3c-bd5c-345033053e2a}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {3a88c869-7a24-46ea-aead-af3de4130198}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {e0ad208f-1af9-4d9c-9785-e0505ba66ea5}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {48eace37-2d5e-42f6-a184-0b92a3fbd5ed}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {63dd28e1-5a6d-4972-a577-ad4f9769b162}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Diagnostics,
  {5eaadc03-1371-413f-953b-3cc7c8fe1eed}; !- Handle

