
Material:NoMass,
  Overhead Door_con Panel,                !- Name
  MediumRough,                            !- Roughness
  0.352,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Res_Exterior_Wall_Insulation,           !- Name
  MediumSmooth,                           !- Roughness
  1.11475616416303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Res_Floor_Insulation,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Semiheated_Floor_Insulation,            !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Semiheated_Roof_Insulation,             !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,                  !- Name
  MediumRough,                            !- Roughness
  0.123456790123457,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Nonres East Glazing Layer,              !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Nonres Window Glazing Layer,            !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Res East Glazing Layer,                 !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.39;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Res Window Glazing Layer,               !- Name
  3.2366082,                              !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.39;                                   !- Visible Transmittance

Construction,
  Air_Wall,                               !- Name
  Air_Wall_Material;                      !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  AtticRoofDeck,                          !- Name
  F12 Asphalt shingles,                   !- Layer 1
  G02 16mm plywood;                       !- Layer 2

Construction,
  basement_wall,                          !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  DropCeiling,                            !- Name
  AC02 Acoustic Ceiling;                  !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface 1,                    !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD 1;                      !- Layer 2

Construction,
  ext_slab_6in,                           !- Name
  150mm Normalweight concrete floor;      !- Layer 1

Construction,
  ext_slab_6in_with_carpet,               !- Name
  150mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  ext_slab_8in,                           !- Name
  200mm Normalweight concrete floor;      !- Layer 1

Construction,
  ext_slab_8in_with_carpet,               !- Name
  200mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  ext_soffit_floor,                       !- Name
  G02 16mm plywood;                       !- Layer 1

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  int_slab_ceiling,                       !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  int_slab_floor,                         !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  int_wall,                               !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  int_wood_floor,                         !- Name
  AC02 Acoustic Ceiling,                  !- Layer 1
  G02 16mm plywood,                       !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  NonreseastWindow_U_0.57_SHGC_0.25,      !- Name
  Nonres East Glazing Layer;              !- Layer 1

Construction,
  NonresWindow_U_0.57_SHGC_0.25,          !- Name
  Nonres Window Glazing Layer;            !- Layer 1

Construction,
  nonres_ext_wall,                        !- Name
  200mm Normalweight concrete wall,       !- Layer 1
  Nonres_Exterior_Wall_Insulation,        !- Layer 2
  G01 13mm gypsum board;                  !- Layer 3

Construction,
  nonres_floor,                           !- Name
  Nonres_Floor_Insulation,                !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  nonres_floor_ceiling,                   !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  nonres_roof,                            !- Name
  F13 Built-up roofing,                   !- Layer 1
  Nonres_Roof_Insulation,                 !- Layer 2
  F08 Metal surface;                      !- Layer 3

Construction,
  OpaqueDoor,                             !- Name
  Std Opaque Door Panel;                  !- Layer 1

Construction,
  Overhead Door_con,                      !- Name
  Overhead Door_con Panel;                !- Layer 1

Construction,
  ReseastWindow_U_0.57_SHGC_0.39,         !- Name
  Res East Glazing Layer;                 !- Layer 1

Construction,
  ResWindow_U_0.57_SHGC_0.39,             !- Name
  Res Window Glazing Layer;               !- Layer 1

Construction,
  res_ext_wall,                           !- Name
  200mm Normalweight concrete wall,       !- Layer 1
  Res_Exterior_Wall_Insulation,           !- Layer 2
  G01 13mm gypsum board;                  !- Layer 3

Construction,
  res_floor,                              !- Name
  Res_Floor_Insulation,                   !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  res_floor_ceiling,                      !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Res_Floor_Insulation;                   !- Layer 3

Construction,
  res_roof,                               !- Name
  F13 Built-up roofing,                   !- Layer 1
  Res_Roof_Insulation,                    !- Layer 2
  F08 Metal surface;                      !- Layer 3

Construction,
  semiheated_ext_wall,                    !- Name
  200mm Normalweight concrete wall,       !- Layer 1
  Semiheated_Exterior_Wall_Insulation,    !- Layer 2
  G01 13mm gypsum board;                  !- Layer 3

Construction,
  semiheated_floor,                       !- Name
  Semiheated_Floor_Insulation,            !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  semiheated_floor_ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Semiheated_Floor_Insulation;            !- Layer 3

Construction,
  semiheated_roof,                        !- Name
  F13 Built-up roofing,                   !- Layer 1
  Semiheated_Roof_Insulation,             !- Layer 2
  F08 Metal surface;                      !- Layer 3

Construction,
  Swinging Door_con,                      !- Name
  Opaque Door panel_con;                  !- Layer 1

ScheduleTypeLimits,
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A3}
  90,                                     !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 10;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 11;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 12;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 13;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 14;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 15;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 16;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 17;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 18;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 19;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 2;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 20;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 21;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 22;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 23;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 24;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 25;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 26;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 27;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 28;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 29;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 3;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 30;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 31;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 32;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 33;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 34;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 35;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 36;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 37;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 38;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 39;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 4;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 40;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 41;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 42;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 43;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 44;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 45;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 46;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 47;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 48;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 49;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 5;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 50;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 51;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 52;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 53;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 54;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 55;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 56;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 57;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 58;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 59;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 6;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 60;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 61;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 62;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 63;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 64;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 65;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 66;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 67;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 68;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 69;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 7;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 70;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 71;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 72;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 73;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 74;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 75;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 76;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 77;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 78;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 79;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 8;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 9;                 !- Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Compact,
  ALWAYS_OFF,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  BLDG_ELEVATORS,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1.00,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.20,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 07:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 08:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 09:00,                           !- Field 13
  0.75,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  1.00,                                   !- Field 16
  Until: 11:00,                           !- Field 17
  1.00,                                   !- Field 18
  Until: 12:00,                           !- Field 19
  1.00,                                   !- Field 20
  Until: 13:00,                           !- Field 21
  0.75,                                   !- Field 22
  Until: 14:00,                           !- Field 23
  1.00,                                   !- Field 24
  Until: 15:00,                           !- Field 25
  1.00,                                   !- Field 26
  Until: 16:00,                           !- Field 27
  1.00,                                   !- Field 28
  Until: 17:00,                           !- Field 29
  1.00,                                   !- Field 30
  Until: 18:00,                           !- Field 31
  1.00,                                   !- Field 32
  Until: 19:00,                           !- Field 33
  0.52,                                   !- Field 34
  Until: 20:00,                           !- Field 35
  0.52,                                   !- Field 36
  Until: 21:00,                           !- Field 37
  0.52,                                   !- Field 38
  Until: 22:00,                           !- Field 39
  0.28,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.2,                                    !- Field 42
  For: Saturday,                          !- Field 43
  Until: 07:00,                           !- Field 44
  0.2,                                    !- Field 45
  Until: 08:00,                           !- Field 46
  0.4,                                    !- Field 47
  Until: 09:00,                           !- Field 48
  0.46,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.70,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.70,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.70,                                   !- Field 55
  Until: 13:00,                           !- Field 56
  0.51,                                   !- Field 57
  Until: 14:00,                           !- Field 58
  0.51,                                   !- Field 59
  Until: 15:00,                           !- Field 60
  0.51,                                   !- Field 61
  Until: 16:00,                           !- Field 62
  0.51,                                   !- Field 63
  Until: 17:00,                           !- Field 64
  0.51,                                   !- Field 65
  Until: 18:00,                           !- Field 66
  0.25,                                   !- Field 67
  Until: 24:00,                           !- Field 68
  0.2,                                    !- Field 69
  For: AllOtherDays,                      !- Field 70
  Until: 08:00,                           !- Field 71
  0.2,                                    !- Field 72
  Until: 16:00,                           !- Field 73
  0.4,                                    !- Field 74
  Until: 24:00,                           !- Field 75
  0.2;                                    !- Field 76

Schedule:Compact,
  BLDG_OA_FRAC_SCH,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 18:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  0.00,                                   !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 06:00,                           !- Field 10
  0.00,                                   !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  0.00,                                   !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 06:00,                           !- Field 17
  0.00,                                   !- Field 18
  Until: 18:00,                           !- Field 19
  0.25,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.00,                                   !- Field 22
  For: Saturday,                          !- Field 23
  Until: 06:00,                           !- Field 24
  0.00,                                   !- Field 25
  Until: 18:00,                           !- Field 26
  0.25,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.00,                                   !- Field 29
  For: Sunday Holidays AllOtherDays,      !- Field 30
  Until: 24:00,                           !- Field 31
  0.00;                                   !- Field 32

Schedule:Compact,
  BLDG_SWH_EXTD_SCH,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.3,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 09:00,                           !- Field 7
  0.58,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.66,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.78,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.82,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.71,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.82,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.78,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.74,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.63,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  0.41,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.35,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.30,                                   !- Field 30
  For: Saturday WinterDesignDay,          !- Field 31
  Until: 08:00,                           !- Field 32
  0.3,                                    !- Field 33
  Until: 09:00,                           !- Field 34
  0.4,                                    !- Field 35
  Until: 10:00,                           !- Field 36
  0.5,                                    !- Field 37
  Until: 17:00,                           !- Field 38
  0.6,                                    !- Field 39
  Until: 18:00,                           !- Field 40
  0.5,                                    !- Field 41
  Until: 24:00,                           !- Field 42
  0.3,                                    !- Field 43
  For: Sunday Holidays AllOtherDays,      !- Field 44
  Until: 08:00,                           !- Field 45
  0.3,                                    !- Field 46
  Until: 09:00,                           !- Field 47
  0.4,                                    !- Field 48
  Until: 10:00,                           !- Field 49
  0.5,                                    !- Field 50
  Until: 17:00,                           !- Field 51
  0.6,                                    !- Field 52
  Until: 18:00,                           !- Field 53
  0.5,                                    !- Field 54
  Until: 24:00,                           !- Field 55
  0.3;                                    !- Field 56

Schedule:Compact,
  BLDG_SWH_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 08:00,                           !- Field 5
  0.17,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.58,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.66,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.78,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.82,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.71,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.82,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.78,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.74,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.63,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  0.41,                                   !- Field 26
  Until: 21:00,                           !- Field 27
  0.18,                                   !- Field 28
  Until: 22:00,                           !- Field 29
  0.1,                                    !- Field 30
  Until: 24:00,                           !- Field 31
  0.00,                                   !- Field 32
  For: Saturday WinterDesignDay,          !- Field 33
  Until: 07:00,                           !- Field 34
  0.00,                                   !- Field 35
  Until: 08:00,                           !- Field 36
  0.01,                                   !- Field 37
  Until: 09:00,                           !- Field 38
  0.2,                                    !- Field 39
  Until: 10:00,                           !- Field 40
  0.28,                                   !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 14:00,                           !- Field 44
  0.24,                                   !- Field 45
  Until: 17:00,                           !- Field 46
  0.23,                                   !- Field 47
  Until: 19:00,                           !- Field 48
  0.10,                                   !- Field 49
  Until: 24:00,                           !- Field 50
  0.00,                                   !- Field 51
  For: Sunday Holidays AllOtherDays,      !- Field 52
  Until: 08:00,                           !- Field 53
  0.00,                                   !- Field 54
  Until: 16:00,                           !- Field 55
  0.01,                                   !- Field 56
  Until: 24:00,                           !- Field 57
  0.00;                                   !- Field 58

Schedule:Compact,
  CLGSETP_SCH,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24.0;                                   !- Field 4

Schedule:Compact,
  Cool-Supply-Air-Temp-Sch,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

Schedule:Compact,
  Dishwashing Booster Setpoint Temp Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  82.22;                                  !- Field 4

Schedule:Compact,
  Dishwashing Booster Water Inlet Temp Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1.00,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.20,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 07:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 08:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 09:00,                           !- Field 13
  1.00,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  1.00,                                   !- Field 16
  Until: 11:00,                           !- Field 17
  1.00,                                   !- Field 18
  Until: 12:00,                           !- Field 19
  1.00,                                   !- Field 20
  Until: 13:00,                           !- Field 21
  1.00,                                   !- Field 22
  Until: 14:00,                           !- Field 23
  1.00,                                   !- Field 24
  Until: 15:00,                           !- Field 25
  1.00,                                   !- Field 26
  Until: 16:00,                           !- Field 27
  1.00,                                   !- Field 28
  Until: 17:00,                           !- Field 29
  1.00,                                   !- Field 30
  Until: 18:00,                           !- Field 31
  1.00,                                   !- Field 32
  Until: 19:00,                           !- Field 33
  0.52,                                   !- Field 34
  Until: 20:00,                           !- Field 35
  0.52,                                   !- Field 36
  Until: 21:00,                           !- Field 37
  0.52,                                   !- Field 38
  Until: 22:00,                           !- Field 39
  0.28,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.2,                                    !- Field 42
  For: Saturday,                          !- Field 43
  Until: 07:00,                           !- Field 44
  0.2,                                    !- Field 45
  Until: 08:00,                           !- Field 46
  0.4,                                    !- Field 47
  Until: 09:00,                           !- Field 48
  0.46,                                   !- Field 49
  Until: 10:00,                           !- Field 50
  0.70,                                   !- Field 51
  Until: 11:00,                           !- Field 52
  0.70,                                   !- Field 53
  Until: 12:00,                           !- Field 54
  0.70,                                   !- Field 55
  Until: 13:00,                           !- Field 56
  0.51,                                   !- Field 57
  Until: 14:00,                           !- Field 58
  0.51,                                   !- Field 59
  Until: 15:00,                           !- Field 60
  0.51,                                   !- Field 61
  Until: 16:00,                           !- Field 62
  0.51,                                   !- Field 63
  Until: 17:00,                           !- Field 64
  0.51,                                   !- Field 65
  Until: 18:00,                           !- Field 66
  0.25,                                   !- Field 67
  Until: 24:00,                           !- Field 68
  0.2,                                    !- Field 69
  For: AllOtherDays,                      !- Field 70
  Until: 08:00,                           !- Field 71
  0.2,                                    !- Field 72
  Until: 16:00,                           !- Field 73
  0.4,                                    !- Field 74
  Until: 24:00,                           !- Field 75
  0.2;                                    !- Field 76

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  ER_ExtraElecHeatC_Sch,                  !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ER_ExtraWaterHeatC_Sch,                 !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ER_Trauma1_Flr_1 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  ER_Trauma1_Flr_1 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  ER_Trauma1_Flr_1 sub cat Temp Sched,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  ER_Trauma1_Flr_1 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  ER_Trauma2_Flr_1 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  ER_Trauma2_Flr_1 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  ER_Trauma2_Flr_1 sub cat Temp Sched,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  ER_Trauma2_Flr_1 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Heat-Supply-Air-Temp-Sch,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  Hours_of_operation,                     !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  HTGSETP_SCH,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: ALLDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.;                                    !- Field 4

Schedule:Compact,
  Humidity Setpoint Schedule,             !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

Schedule:Compact,
  HVACOperationSchd,                      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  82;                                     !- Field 4

Schedule:Compact,
  ICU_ExtraElecHeatC_Sch,                 !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ICU_ExtraWaterHeatC_Sch,                !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  INFIL_SCH_PNNL,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  0.25,                                   !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  0.25,                                   !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  0.25;                                   !- Field 10

Schedule:Compact,
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  0;                                      !- Field 6

Schedule:Compact,
  Kitchen_Exhaust_SCH,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Kitchen_Flr_5 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Kitchen_Flr_5 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Kitchen_Flr_5 sub cat Temp Sched,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Kitchen_Flr_5 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Average,                    !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:20,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:20,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched, !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:Average,                    !- Field 3
  Until: 11:00,                           !- Field 4
  0,                                      !- Field 5
  Until: 11:30,                           !- Field 6
  1,                                      !- Field 7
  Until: 23:00,                           !- Field 8
  0,                                      !- Field 9
  Until: 23:30,                           !- Field 10
  1,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  0;                                      !- Field 13

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

Schedule:Compact,
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

Schedule:Compact,
  Labs_ExtraElecHeatC_Sch,                !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Labs_ExtraWaterHeatC_Sch,               !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Lab_Flr_3 sub cat Latent fract sched,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Lab_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Lab_Flr_3 sub cat Temp Sched,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Lab_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Lab_Flr_4 sub cat Latent fract sched,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Lab_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Lab_Flr_4 sub cat Temp Sched,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Lab_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Laundry Setpoint Temp Schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 24:00,                           !- Field 3
  82.22;                                  !- Field 4

Schedule:Compact,
  LAUNDRY_SWH_SCH,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  THROUGH: 12/31,                         !- Field 1
  FOR: AllDays,                           !- Field 2
  UNTIL: 08:00,                           !- Field 3
  0.00,                                   !- Field 4
  UNTIL: 15:00,                           !- Field 5
  1.00,                                   !- Field 6
  UNTIL: 24:00,                           !- Field 7
  0.00;                                   !- Field 8

Schedule:Compact,
  MaxRelHumSetSch,                        !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

Schedule:Compact,
  MinOA_Sched,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  MinRelHumSetSch,                        !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  40;                                     !- Field 4

Schedule:Compact,
  MinRelHumSetSch_addDI,                  !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

Schedule:Compact,
  MinRelHumSetSch_addDI_ICU,              !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  35;                                     !- Field 4

Schedule:Compact,
  OR1_Flr_2 sub cat Latent fract sched,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  OR1_Flr_2 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  OR1_Flr_2 sub cat Temp Sched,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  OR1_Flr_2 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 sub cat Temp Sched,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  OR2_Mult5_Flr_2 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  OR3_Flr_2 sub cat Latent fract sched,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  OR3_Flr_2 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  OR3_Flr_2 sub cat Temp Sched,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  OR3_Flr_2 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  OR4_Flr_2 sub cat Latent fract sched,   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  OR4_Flr_2 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  OR4_Flr_2 sub cat Temp Sched,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  OR4_Flr_2 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  OR_ExtraElecHeatC_Sch,                  !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  OR_ExtraWaterHeatC_Sch,                 !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  OR_MinSA_Sched,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 09:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1.0,                                    !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  1,                                      !- Field 14
  For: Saturday,                          !- Field 15
  Until: 09:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  1.0,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  1,                                      !- Field 21
  For: Sunday Holidays AllOtherDays,      !- Field 22
  Until: 24:00,                           !- Field 23
  1;                                      !- Field 24

Schedule:Compact,
  Patrms_ExtraElecHeatC_Sch,              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Patrms_ExtraWaterHeatC_Sch,             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom2_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom2_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom2_Flr_3 sub cat Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom2_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom2_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom2_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom2_Flr_4 sub cat Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom2_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom4_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom4_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom4_Flr_3 sub cat Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom4_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom4_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom4_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom4_Flr_4 sub cat Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom4_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom6_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom6_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom6_Flr_3 sub cat Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom6_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom6_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom6_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom6_Flr_4 sub cat Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom6_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 sub cat Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom8_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom8_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom8_Flr_3 sub cat Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom8_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PatRoom8_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PatRoom8_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PatRoom8_Flr_4 sub cat Temp Sched,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PatRoom8_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PhysTherapy_Flr_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  PhysTherapy_Flr_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  PhysTherapy_Flr_3 sub cat Temp Sched,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  PhysTherapy_Flr_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  PlantOnSched,                           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  Radiology_Flr_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Radiology_Flr_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Radiology_Flr_4 sub cat Temp Sched,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Radiology_Flr_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

Schedule:Compact,
  Tower-Loop-Temp-Schedule,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.1;                                   !- Field 4

Schedule:Compact,
  VAV_ER_OAminOAFracSchedule,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3300;                                 !- Field 4

Schedule:Compact,
  VAV_ICU_OAminOAFracSchedule,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3300;                                 !- Field 4

Schedule:Compact,
  VAV_LABS_OAminOAFracSchedule,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0000;                                 !- Field 4

Schedule:Compact,
  VAV_OR_OAminOAFracSchedule,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3300;                                 !- Field 4

Schedule:Compact,
  VAV_PATRMS_OAminOAFracSchedule,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3300;                                 !- Field 4

Schedule:Compact,
  VAV_SAT_SCH,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  walkin_occ_lght_SCH,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.26,                                   !- Field 6
  Until: 16:00,                           !- Field 7
  0.468,                                  !- Field 8
  Until: 23:00,                           !- Field 9
  0.156,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: SummerDesignDay,                   !- Field 13
  Until: 24:00,                           !- Field 14
  1,                                      !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  0,                                      !- Field 18
  For: Saturday,                          !- Field 19
  Until: 7:00,                            !- Field 20
  0.1,                                    !- Field 21
  Until: 8:00,                            !- Field 22
  0.104,                                  !- Field 23
  Until: 18:00,                           !- Field 24
  0.208,                                  !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: Sunday Holidays AllOtherDays,      !- Field 28
  Until: 8:00,                            !- Field 29
  0.05,                                   !- Field 30
  Until: 16:00,                           !- Field 31
  0.052,                                  !- Field 32
  Until: 24:00,                           !- Field 33
  0.05;                                   !- Field 34

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

RunPeriodControl:SpecialDays,
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummaryAndMonthly,                   !- Report Name 1
  Standard62.1Summary;                    !- Report Name 2

Site:Location,
  Red Bluff,                              !- Name
  40.15,                                  !- Latitude {deg}
  -122.25,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  106;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  87865,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.605,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.547,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  87865,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Red Bluff Ann Clg .4% Condns DB=>MWB,   !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40.6,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.504,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Red Bluff Ann Clg .4% Condns DP=>MDB,   !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.504,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Red Bluff Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  67200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.504,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Red Bluff Ann Clg .4% Condns WB=>MDB,   !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.504,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Red Bluff Ann Htg 99.6% Condns DB,      !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -1.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -1.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Red Bluff Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  15.6,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Red Bluff Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  10.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -9.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100058,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Exterior_Lights,                        !- Name
  Exterior_Lgt_ALWAYS_ON,                 !- Schedule Name
  16636,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:FuelEquipment,
  Elevators,                              !- Name
  Electricity,                            !- Fuel Use Type
  BLDG_ELEVATORS,                         !- Schedule Name
  162962.637362637,                       !- Design Level {W}
  ElevatorLift;                           !- End-Use Subcategory

Exterior:FuelEquipment,
  Elevators_Lights_Fan,                   !- Name
  Electricity,                            !- Fuel Use Type
  ELEV_LIGHT_FAN_SCH_24_7,                !- Schedule Name
  1295.2,                                 !- Design Level {W}
  ElevatorLightsFan;                      !- End-Use Subcategory

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Kitchen_Flr_5 CAV Box,                  !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Kitchen_Flr_5 CAV Box,              !- Name
  ,                                       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Kitchen_Flr_5 CAV Box;                  !- Air Terminal Name

Curve:Bicubic,
  ChillerCentEIRPLR,                      !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_150TO300_2004_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_150TO300_2010_PA_EIRFPLR,       !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_150TO300_2010_PB_EIRFPLR,       !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_300TO600_2010_PA_EIRFPLR,       !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_300TO600_2010_PB_EIRFPLR,       !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_GT300_2004_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_GT600_2010_PA_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_GT600_2010_PB_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_LT150_2004_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_LT150_2010_PA_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_Cent_LT150_2010_PB_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_150TO300_2004_EIRFPLR,            !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_150TO300_2010_PA_EIRFPLR,         !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_150TO300_2010_PB_EIRFPLR,         !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_75TO150_2004_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_75TO150_2010_PA_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_75TO150_2010_PB_EIRFPLR,          !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_GT300_2004_EIRFPLR,               !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_GT300_2010_PA_EIRFPLR,            !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_GT300_2010_PB_EIRFPLR,            !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_LT75_2004_EIRFPLR,                !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_LT75_2010_PA_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  WC_PD_LT75_2010_PB_EIRFPLR,             !- Name
  -0.1360532,                             !- Coefficient1 Constant
  0.008642703,                            !- Coefficient2 x
  3.855583e-06,                           !- Coefficient3 x**2
  1.024034,                               !- Coefficient4 y
  0.06047444,                             !- Coefficient5 y**2
  -0.00894786,                            !- Coefficient6 x*y
  0,                                      !- Coefficient7 x**3
  0.05706602,                             !- Coefficient8 y**3
  0,                                      !- Coefficient9 x**2*y
  0,                                      !- Coefficient10 x*y**2
  31.13,                                  !- Minimum Value of x {BasedOnField A2}
  36.52,                                  !- Maximum Value of x {BasedOnField A2}
  0.19,                                   !- Minimum Value of y {BasedOnField A3}
  1.03;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AC_2004_CAPFT,                          !- Name
  1.0433811,                              !- Coefficient1 Constant
  0.0407077,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AC_2004_EIRFT,                          !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AC_2010_PA_CAPFT,                       !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AC_2010_PA_EIRFT,                       !- Name
  0.5961907,                              !- Coefficient1 Constant
  -0.0099493,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  ChillerCentCapFT,                       !- Name
  0.7446451,                              !- Coefficient1 Constant
  0.0114858,                              !- Coefficient2 x
  1.48e-05,                               !- Coefficient3 x**2
  0.022401,                               !- Coefficient4 y
  -0.000688,                              !- Coefficient5 y**2
  0.0009839,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  ChillerCentEIRFT,                       !- Name
  0.772877,                               !- Coefficient1 Constant
  0.022101,                               !- Coefficient2 x
  -7.99e-05,                              !- Coefficient3 x**2
  -0.0070045,                             !- Coefficient4 y
  0.0004763,                              !- Coefficient5 y**2
  -0.0010612,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_Cent_2010_PA_CAPFT,                  !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_Cent_2010_PA_EIRFT,                  !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_Cent_2010_PB_CAPFT,                  !- Name
  0.536234,                               !- Coefficient1 Constant
  0.005581,                               !- Coefficient2 x
  -0.0013654,                             !- Coefficient3 x**2
  0.0488966,                              !- Coefficient4 y
  -0.0012018,                             !- Coefficient5 y**2
  0.0010523,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_Cent_2010_PB_EIRFT,                  !- Name
  1.0821822,                              !- Coefficient1 Constant
  0.0042977,                              !- Coefficient2 x
  -0.0013182,                             !- Coefficient3 x**2
  -0.0260781,                             !- Coefficient4 y
  0.0008256,                              !- Coefficient5 y**2
  -0.0006013,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_Cent_GT150_2004_CAPFT,               !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_Cent_GT150_2004_EIRFT,               !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_Cent_LT150_2004_CAPFT,               !- Name
  0.7446451,                              !- Coefficient1 Constant
  0.0114858,                              !- Coefficient2 x
  1.48e-05,                               !- Coefficient3 x**2
  0.022401,                               !- Coefficient4 y
  -0.000688,                              !- Coefficient5 y**2
  0.0009839,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_Cent_LT150_2004_EIRFT,               !- Name
  0.772877,                               !- Coefficient1 Constant
  0.022101,                               !- Coefficient2 x
  -7.99e-05,                              !- Coefficient3 x**2
  -0.0070045,                             !- Coefficient4 y
  0.0004763,                              !- Coefficient5 y**2
  -0.0010612,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_PD_2004_CAPFT,                       !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_PD_2004_EIRFT,                       !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_PD_2010_PB_CAPFT,                    !- Name
  0.9061171,                              !- Coefficient1 Constant
  0.0292267,                              !- Coefficient2 x
  -0.0003665,                             !- Coefficient3 x**2
  -0.0009698,                             !- Coefficient4 y
  -9.07e-05,                              !- Coefficient5 y**2
  0.0002535,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_PD_2010_PB_EIRFT,                    !- Name
  0.3617782,                              !- Coefficient1 Constant
  -0.0230016,                             !- Coefficient2 x
  0.0009672,                              !- Coefficient3 x**2
  0.0131801,                              !- Coefficient4 y
  0.0003761,                              !- Coefficient5 y**2
  -0.0007121,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_PD_GT150_2010_PA_CAPFT,              !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_PD_GT150_2010_PA_EIRFT,              !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_PD_LT150_2010_PA_CAPFT,              !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WC_PD_LT150_2010_PA_EIRFT,              !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Tower_Fan_Curve,                        !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  1,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AC_GT150_2004_EIRFPLR,                  !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AC_GT150_2010_PA_EIRFPLR,               !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AC_LT150_2004_EIRFPLR,                  !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  AC_LT150_2010_PA_EIRFPLR,               !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HeatSys1 Boiler Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  RACK1_RackCondFanCurve2,                !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  RACK1_RackCOPfTCurve,                   !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x {BasedOnField A2}
  35;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  RACK2_RackCOPfTCurve,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Meter:Custom,
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Resource Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

EnergyManagementSystem:GlobalVariable,
  BoilerType;                             !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  CapRated;                               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  Ecx;                                    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  ER_PreheatDeltaT;                       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  EtRated;                                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  ICU_PreheatDeltaT;                      !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  LABS_PreheatDeltaT;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  OR_PreheatDeltaT;                       !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  Patrms_PreheatDeltaT;                   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  PLRx;                                   !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  SkinLossRate;                           !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  Wired_LTG;                              !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  ER_FanDesignMass,                       !- Name
  VAV_ER_Fan,                             !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  ICU_FanDesignMass,                      !- Name
  VAV_ICU_Fan,                            !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  LABS_FanDesignMass,                     !- Name
  VAV_LABS_Fan,                           !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  OR_FanDesignMass,                       !- Name
  VAV_OR_Fan,                             !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Patrms_FanDesignMass,                   !- Name
  VAV_PATRMS_Fan,                         !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:Sensor,
  BoilerPLR,                              !- Name
  HeatSys1 Boiler,                        !- Output:Variable or Output:Meter Index Key Name
  Boiler Part Load Ratio;                 !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_AfterElecHeatC_Temp,                 !- Name
  VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_AfterHumidifier_Temp,                !- Name
  VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_FanMassFlow,                         !- Name
  VAV_ER Supply Equipment Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_HeatC_Status,                        !- Name
  VAV_ER_HeatC,                           !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_Humidifier_Status,                   !- Name
  VAV_ER Humidifier,                      !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  InteriorLights:Electricity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_AfterElecHeatC_Temp,                !- Name
  VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_AfterHumidifier_Temp,               !- Name
  VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_FanMassFlow,                        !- Name
  VAV_ICU Supply Equipment Outlet Node,   !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_HeatC_Status,                       !- Name
  VAV_ICU_HeatC,                          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_Humidifier_Status,                  !- Name
  VAV_ICU Humidifier,                     !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_AfterElecHeatC_Temp,               !- Name
  VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_AfterHumidifier_Temp,              !- Name
  VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_FanMassFlow,                       !- Name
  VAV_LABS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_HeatC_Status,                      !- Name
  VAV_LABS_HeatC,                         !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_Humidifier_Status,                 !- Name
  VAV_LABS Humidifier,                    !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_AfterElecHeatC_Temp,                 !- Name
  VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_AfterHumidifier_Temp,                !- Name
  VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_FanMassFlow,                         !- Name
  VAV_OR Supply Equipment Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_HeatC_Status,                        !- Name
  VAV_OR_HeatC,                           !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_Humidifier_Status,                   !- Name
  VAV_OR Humidifier,                      !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_AfterElecHeatC_Temp,             !- Name
  VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_AfterHumidifier_Temp,            !- Name
  VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode, !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_FanMassFlow,                     !- Name
  VAV_PATRMS Supply Equipment Outlet Node, !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_HeatC_Status,                    !- Name
  VAV_PATRMS_HeatC,                       !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_Humidifier_Status,               !- Name
  VAV_PATRMS Humidifier,                  !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  T_OA,                                   !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  BoilerCurve,                            !- Name
  HeatSys1 Boiler Efficiency Curve,       !- Actuated Component Unique Name
  Curve,                                  !- Actuated Component Type
  Curve Result;                           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ER_ExtraElecHeatC_Status,               !- Name
  ER_ExtraElecHeatC_Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ER_ExtraWaterHeatC_Status,              !- Name
  ER_ExtraWaterHeatC_Sch,                 !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ICU_ExtraElecHeatC_Status,              !- Name
  ICU_ExtraElecHeatC_Sch,                 !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ICU_ExtraWaterHeatC_Status,             !- Name
  ICU_ExtraWaterHeatC_Sch,                !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  LABS_ExtraElecHeatC_Status,             !- Name
  Labs_ExtraElecHeatC_Sch,                !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  LABS_ExtraWaterHeatC_Status,            !- Name
  Labs_ExtraWaterHeatC_Sch,               !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  OR_ExtraElecHeatC_Status,               !- Name
  OR_ExtraElecHeatC_Sch,                  !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  OR_ExtraWaterHeatC_Status,              !- Name
  OR_ExtraWaterHeatC_Sch,                 !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Patrms_ExtraElecHeatC_Status,           !- Name
  Patrms_ExtraElecHeatC_Sch,              !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Patrms_ExtraWaterHeatC_Status,          !- Name
  Patrms_ExtraWaterHeatC_Sch,             !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  ER_Main,                                !- Name
  IF ER_Humidifier_Status > 0,            !- Program Line 1
  SET ER_ExtraElecHeatC_Status = 1,       !- Program Line 2
  SET ER_ExtraElecHeatC_SP = ER_AfterHumidifier_Temp + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ER_ExtraElecHeatC_Status = 0,       !- Program Line 5
  SET ER_ExtraElecHeatC_SP = NULL,        !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF T_OA < 10 && ER_FanMassFlow>0,       !- Program Line 8
  SET HeatGain = 0 * (ER_FanDesignMass/1.2) *2118, !- Program Line 9
  SET FlowRate = (ER_FanMassFlow/1.2)*2118, !- Program Line 10
  SET ER_PreheatDeltaT = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET ER_ExtraWaterHeatC_Status = 1,      !- Program Line 12
  SET ER_ExtraWaterHeatC_SP = ER_AfterElecHeatC_Temp + ER_PreheatDeltaT, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET ER_ExtraWaterHeatC_Status = 0,      !- Program Line 15
  SET ER_ExtraWaterHeatC_SP = NULL,       !- Program Line 16
  ENDIF;                                  !- Program Line 17

EnergyManagementSystem:Program,
  ICU_Main,                               !- Name
  IF ICU_Humidifier_Status > 0,           !- Program Line 1
  SET ICU_ExtraElecHeatC_Status = 1,      !- Program Line 2
  SET ICU_ExtraElecHeatC_SP = ICU_AfterHumidifier_Temp + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ICU_ExtraElecHeatC_Status = 0,      !- Program Line 5
  SET ICU_ExtraElecHeatC_SP = NULL,       !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF T_OA < 10 && ICU_FanMassFlow>0,      !- Program Line 8
  SET HeatGain = 0 * (ICU_FanDesignMass/1.2) *2118, !- Program Line 9
  SET FlowRate = (ICU_FanMassFlow/1.2)*2118, !- Program Line 10
  SET ICU_PreheatDeltaT = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET ICU_ExtraWaterHeatC_Status = 1,     !- Program Line 12
  SET ICU_ExtraWaterHeatC_SP = ICU_AfterElecHeatC_Temp + ICU_PreheatDeltaT, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET ICU_ExtraWaterHeatC_Status = 0,     !- Program Line 15
  SET ICU_ExtraWaterHeatC_SP = NULL,      !- Program Line 16
  ENDIF;                                  !- Program Line 17

EnergyManagementSystem:Program,
  LABS_Main,                              !- Name
  IF LABS_Humidifier_Status > 0,          !- Program Line 1
  SET LABS_ExtraElecHeatC_Status = 1,     !- Program Line 2
  SET LABS_ExtraElecHeatC_SP = LABS_AfterHumidifier_Temp + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET LABS_ExtraElecHeatC_Status = 0,     !- Program Line 5
  SET LABS_ExtraElecHeatC_SP = NULL,      !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF T_OA < 10 && LABS_FanMassFlow>0,     !- Program Line 8
  SET HeatGain = 0 * (LABS_FanDesignMass/1.2) *2118, !- Program Line 9
  SET FlowRate = (LABS_FanMassFlow/1.2)*2118, !- Program Line 10
  SET LABS_PreheatDeltaT = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET LABS_ExtraWaterHeatC_Status = 1,    !- Program Line 12
  SET LABS_ExtraWaterHeatC_SP = LABS_AfterElecHeatC_Temp + LABS_PreheatDeltaT, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET LABS_ExtraWaterHeatC_Status = 0,    !- Program Line 15
  SET LABS_ExtraWaterHeatC_SP = NULL,     !- Program Line 16
  ENDIF;                                  !- Program Line 17

EnergyManagementSystem:Program,
  OR_Main,                                !- Name
  IF OR_Humidifier_Status > 0,            !- Program Line 1
  SET OR_ExtraElecHeatC_Status = 1,       !- Program Line 2
  SET OR_ExtraElecHeatC_SP = OR_AfterHumidifier_Temp + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET OR_ExtraElecHeatC_Status = 0,       !- Program Line 5
  SET OR_ExtraElecHeatC_SP = NULL,        !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF T_OA < 10 && OR_FanMassFlow>0,       !- Program Line 8
  SET HeatGain = 0 * (OR_FanDesignMass/1.2) *2118, !- Program Line 9
  SET FlowRate = (OR_FanMassFlow/1.2)*2118, !- Program Line 10
  SET OR_PreheatDeltaT = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET OR_ExtraWaterHeatC_Status = 1,      !- Program Line 12
  SET OR_ExtraWaterHeatC_SP = OR_AfterElecHeatC_Temp + OR_PreheatDeltaT, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET OR_ExtraWaterHeatC_Status = 0,      !- Program Line 15
  SET OR_ExtraWaterHeatC_SP = NULL,       !- Program Line 16
  ENDIF;                                  !- Program Line 17

EnergyManagementSystem:Program,
  Patrms_Main,                            !- Name
  IF Patrms_Humidifier_Status > 0,        !- Program Line 1
  SET Patrms_ExtraElecHeatC_Status = 1,   !- Program Line 2
  SET Patrms_ExtraElecHeatC_SP = Patrms_AfterHumidifier_Temp + 1.4, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Patrms_ExtraElecHeatC_Status = 0,   !- Program Line 5
  SET Patrms_ExtraElecHeatC_SP = NULL,    !- Program Line 6
  ENDIF,                                  !- Program Line 7
  IF T_OA < 10 && Patrms_FanMassFlow>0,   !- Program Line 8
  SET HeatGain = 0 * (Patrms_FanDesignMass/1.2) *2118, !- Program Line 9
  SET FlowRate = (Patrms_FanMassFlow/1.2)*2118, !- Program Line 10
  SET Patrms_PreheatDeltaT = HeatGain/(1.08*FlowRate), !- Program Line 11
  SET Patrms_ExtraWaterHeatC_Status = 1,  !- Program Line 12
  SET Patrms_ExtraWaterHeatC_SP = Patrms_AfterElecHeatC_Temp + Patrms_PreheatDeltaT, !- Program Line 13
  ELSE,                                   !- Program Line 14
  SET Patrms_ExtraWaterHeatC_Status = 0,  !- Program Line 15
  SET Patrms_ExtraWaterHeatC_SP = NULL,   !- Program Line 16
  ENDIF;                                  !- Program Line 17

EnergyManagementSystem:Program,
  SetBoilerCurve,                         !- Name
  IF BoilerPLR >= PLRx,                   !- Program Line 1
  IF BoilerType == 1,                     !- Program Line 2
  SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3), !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3), !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ELSE,                                   !- Program Line 7
  IF BoilerPLR == 0,                      !- Program Line 8
  SET BoilerCurve = NULL,                 !- Program Line 9
  ELSE,                                   !- Program Line 10
  IF BoilerPLR <0.05,                     !- Program Line 11
  SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated), !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated), !- Program Line 14
  ENDIF,                                  !- Program Line 15
  ENDIF,                                  !- Program Line 16
  ENDIF;                                  !- Program Line 17

EnergyManagementSystem:Program,
  SetBoilerPar,                           !- Name
  SET CapRated =  783725.65,              !- Program Line 1
  SET EtRated =  0.7925,                  !- Program Line 2
  SET CapRated = (CapRated *3.412)/1000,  !- Program Line 3
  SET SkinLossRate = 0.02,                !- Program Line 4
  SET BoilerType = 2,                     !- Program Line 5
  IF BoilerType  == 1,                    !- Program Line 6
  IF CapRated >10000,                     !- Program Line 7
  SET PLRx = 0.2,                         !- Program Line 8
  ELSEIF CapRated >5000,                  !- Program Line 9
  SET PLRx = 0.25,                        !- Program Line 10
  ELSEIF CapRated >1000,                  !- Program Line 11
  SET PLRx = 0.33,                        !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET BoilerType = 2,                     !- Program Line 14
  SET PLRx = 0.2,                         !- Program Line 15
  ENDIF,                                  !- Program Line 16
  ELSE,                                   !- Program Line 17
  SET PLRx = 0.2,                         !- Program Line 18
  ENDIF,                                  !- Program Line 19
  IF BoilerType == 1,                     !- Program Line 20
  SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3), !- Program Line 21
  ELSE,                                   !- Program Line 22
  SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3), !- Program Line 23
  ENDIF,                                  !- Program Line 24
  SET LoadX = CapRated * PLRx,            !- Program Line 25
  SET Etx = CurveX * EtRated,             !- Program Line 26
  SET InputEx = LoadX/Etx,                !- Program Line 27
  SET SkinEx = CapRated * SkinLossRate,   !- Program Line 28
  SET Ecx = (LoadX + SkinEx)/InputEx;     !- Program Line 29

EnergyManagementSystem:Program,
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.022; !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
  BoilerCurveManager,                     !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  SetBoilerCurve;                         !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  BoilerParManager,                       !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  SetBoilerPar;                           !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ER_Main_Manager,                        !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  ER_Main;                                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ICU_Main_Manager,                       !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  ICU_Main;                               !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  LABS_Main_Manager,                      !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  LABS_Main;                              !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  OR_Main_Manager,                        !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  OR_Main;                                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Patrms_Main_Manager,                    !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Patrms_Main;                            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  Transformer_Load_Prog;                  !- Program Name 1

EnergyManagementSystem:OutputVariable,
  ER_ExtraElecHeatC_SP,                   !- Name
  ER_ExtraElecHeatC_SP,                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ER_ExtraElecHeatC_Status,               !- Name
  ER_ExtraElecHeatC_Status,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ER_ExtraWaterHeatC_SP,                  !- Name
  ER_ExtraWaterHeatC_SP,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ER_ExtraWaterHeatC_Status,              !- Name
  ER_ExtraWaterHeatC_Status,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ER_PreheatDeltaT,                       !- Name
  ER_PreheatDeltaT,                       !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ICU_ExtraElecHeatC_SP,                  !- Name
  ICU_ExtraElecHeatC_SP,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ICU_ExtraElecHeatC_Status,              !- Name
  ICU_ExtraElecHeatC_Status,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ICU_ExtraWaterHeatC_SP,                 !- Name
  ICU_ExtraWaterHeatC_SP,                 !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ICU_ExtraWaterHeatC_Status,             !- Name
  ICU_ExtraWaterHeatC_Status,             !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  ICU_PreheatDeltaT,                      !- Name
  ICU_PreheatDeltaT,                      !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  LABS_ExtraElecHeatC_SP,                 !- Name
  LABS_ExtraElecHeatC_SP,                 !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  LABS_ExtraElecHeatC_Status,             !- Name
  LABS_ExtraElecHeatC_Status,             !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  LABS_ExtraWaterHeatC_SP,                !- Name
  LABS_ExtraWaterHeatC_SP,                !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  LABS_ExtraWaterHeatC_Status,            !- Name
  LABS_ExtraWaterHeatC_Status,            !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  LABS_PreheatDeltaT,                     !- Name
  LABS_PreheatDeltaT,                     !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  OR_ExtraElecHeatC_SP,                   !- Name
  OR_ExtraElecHeatC_SP,                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  OR_ExtraElecHeatC_Status,               !- Name
  OR_ExtraElecHeatC_Status,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  OR_ExtraWaterHeatC_SP,                  !- Name
  OR_ExtraWaterHeatC_SP,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  OR_ExtraWaterHeatC_Status,              !- Name
  OR_ExtraWaterHeatC_Status,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  OR_PreheatDeltaT,                       !- Name
  OR_PreheatDeltaT,                       !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Patrms_ExtraElecHeatC_SP,               !- Name
  Patrms_ExtraElecHeatC_SP,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Patrms_ExtraElecHeatC_Status,           !- Name
  Patrms_ExtraElecHeatC_Status,           !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Patrms_ExtraWaterHeatC_SP,              !- Name
  Patrms_ExtraWaterHeatC_SP,              !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Patrms_ExtraWaterHeatC_Status,          !- Name
  Patrms_ExtraWaterHeatC_Status,          !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Patrms_PreheatDeltaT,                   !- Name
  Patrms_PreheatDeltaT,                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimeStep,                         !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Wired_LTG,                              !- Name
  Wired_LTG,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Diagnostics,
  DisplayExtraWarnings;                   !- Key 1

